//IEEE 8500 node test system.
//  Generated 18-Nov-2016 16:45:13 using Matlab 8.5.0.197613 (R2015a).

#define CAPSTATUS=CLOSED
#define XFMR_REACTANCE=0.1551  // just the transformer
// #define XFMR_REACTANCE=0.1859  // with transmission source (high-side reactor)

clock {
     timezone PST+8PDT;
     starttime '2000-09-01 12:00:00';
     stoptime '2000-09-02 12:05:01';
}

module powerflow {
    solver_method FBS;
//    solver_method NR;
    line_limits TRUE;
    default_maximum_voltage_error 1e-4;
};
module tape;
module connection;

#set profiler=1;
#set relax_naming_rules=1;
//#set iteration_limit=10;

// HELICS connection
object helics_msg {
    name gld_hlc_conn_6;
    configure IEEE_8500node_6.json;
}

// Regulators and regulator configurations

object regulator_configuration {
	Control MANUAL;
	tap_pos_A 2;
	tap_pos_B 2;
	tap_pos_C 1;
     connect_type 1;
     name reg_config_1;
//     Control LINE_DROP_COMP;
     band_center 125.0;
     band_width 2.0;
     current_transducer_ratio 0;
     power_transducer_ratio 60.0;
     compensator_r_setting_A 0.0;
     compensator_x_setting_A 0.0;
     compensator_r_setting_B 0.0;
     compensator_x_setting_B 0.0;
     compensator_r_setting_C 0.0;
     compensator_x_setting_C 0.0;
     time_delay 60.0;
     raise_taps 16;
     lower_taps 16;
     regulation 0.1;
     Type B;
}

object regulator_configuration {
	Control MANUAL;
	tap_pos_A 10;
	tap_pos_B 6;
	tap_pos_C 2;
     connect_type 1;
     name reg_config_2;
//     Control LINE_DROP_COMP;
     band_center 124.7;
     band_width 2.0;
     current_transducer_ratio 0;
     power_transducer_ratio 60.0;
     compensator_r_setting_A 0.0;
     compensator_x_setting_A 0.0;
     compensator_r_setting_B 0.0;
     compensator_x_setting_B 0.0;
     compensator_r_setting_C 0.0;
     compensator_x_setting_C 0.0;
     time_delay 120.0;
     raise_taps 16;
     lower_taps 16;
     regulation 0.1;
     Type B;
}

object regulator_configuration {
	Control MANUAL;
	tap_pos_A 16;
	tap_pos_B 10;
	tap_pos_C 1;
     connect_type 1;
     name reg_config_3;
  //   Control LINE_DROP_COMP;
     band_center 124.7;
     band_width 2.0;
     current_transducer_ratio 0;
     power_transducer_ratio 60.0;
     compensator_r_setting_A 0.0;
     compensator_x_setting_A 0.0;
     compensator_r_setting_B 0.0;
     compensator_x_setting_B 0.0;
     compensator_r_setting_C 0.0;
     compensator_x_setting_C 0.0;
     time_delay 75.0;
     raise_taps 16;
     lower_taps 16;
     regulation 0.1;
     Type B;
}

object regulator_configuration {
	Control MANUAL;
	tap_pos_A 12;
	tap_pos_B 12;
	tap_pos_C 5;
     connect_type 1;
     name reg_config_4;
//     Control LINE_DROP_COMP;
     band_center 125.0;
     band_width 2.0;
     current_transducer_ratio 0;
     power_transducer_ratio 60.0;
     compensator_r_setting_A 0.0;
     compensator_x_setting_A 0.0;
     compensator_r_setting_B 0.0;
     compensator_x_setting_B 0.0;
     compensator_r_setting_C 0.0;
     compensator_x_setting_C 0.0;
     time_delay 90.0;
     raise_taps 16;
     lower_taps 16;
     regulation 0.1;
     Type B;
}

object regulator {
     name "FEEDER_REG";
     phases ABCN;
     from "regxfmr_HVMV_Sub_LSB";
     to "_HVMV_Sub_LSB";
     configuration reg_config_1;
}

object regulator {
     name VREG2;
     phases ABCN;
     from "regxfmr_190-8593";
     to "190-8593";
     configuration reg_config_2;
}

object regulator {
     name VREG3;
     phases ABCN;
     from "regxfmr_190-8581";
     to "190-8581";
     configuration reg_config_3;
}

object regulator {
     name VREG4;
     phases ABCN;
     from "regxfmr_190-7361";
     to "190-7361";
     configuration reg_config_4;
}

// Capacitors

object capacitor {
     parent R42246;
     phases ABCN;
     pt_phase ABC;
     name CapBank0;
     phases_connected ABCN;
     control VARVOLT;
     capacitor_A 0.4 MVAr;
     capacitor_B 0.4 MVAr;
     capacitor_C 0.4 MVAr;
		 switchA ${CAPSTATUS};
		 switchB ${CAPSTATUS};
		 switchC ${CAPSTATUS};
     control_level INDIVIDUAL;
     voltage_set_high 7680.0;
     voltage_set_low 6840.0;
     VAr_set_high 475.0 kVAr;
     VAr_set_low -350.0 kVAr;
     time_delay 480.0;
     lockout_time 1;
     remote_sense CAP_3;
     remote_sense_B L2823592_CAP;
     nominal_voltage 7199.558;
}

object capacitor {
     parent R42247;
     pt_phase ABC;
     phases ABCN;
     name CapBank1;
     phases_connected ABCN;
     control VARVOLT;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
		 switchA ${CAPSTATUS};
		 switchB ${CAPSTATUS};
		 switchC ${CAPSTATUS};
     control_level INDIVIDUAL;
     voltage_set_high 7680.0;
     voltage_set_low 6840.0;
     VAr_set_high 425.0 kVAr;
     VAr_set_low -350.0 kVAr;
     time_delay 300.0;
     remote_sense CAP_2;
     lockout_time 1;
     remote_sense_B Q16483_CAP;
     nominal_voltage 7199.558;
}

object capacitor {
     parent R20185;
     pt_phase ABC;
     phases ABCN;
     name CapBank2;
     phases_connected ABCN;
     control VARVOLT;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
		 switchA ${CAPSTATUS};
		 switchB ${CAPSTATUS};
		 switchC ${CAPSTATUS};
     control_level INDIVIDUAL;
     voltage_set_high 7800.0;
     voltage_set_low 6840.0;
     VAr_set_high 450.0 kVAr;
     VAr_set_low -350.0 kVAr;
     time_delay 180.0;
     lockout_time 1;
     remote_sense CAP_1;
     remote_sense_B Q16642_CAP;
     nominal_voltage 7199.558;
}

object capacitor {
     phases ABCN;
     parent R18242;
     name CapBank3;
     phases_connected ABCN;
     control MANUAL;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
		 switchA ${CAPSTATUS};
		 switchB ${CAPSTATUS};
		 switchC ${CAPSTATUS};
     control_level INDIVIDUAL;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     nominal_voltage 7199.558;
}

// Transformer and configuration at feeder

object transformer_configuration:27500 {
     connect_type DELTA_GWYE;
     name trans_config_1;
     install_type PADMOUNT;
     power_rating 27500kVA;
     primary_voltage 79.6kV;   // Line-neutral voltage for 138kV LL
     secondary_voltage 7.2kV;  // Line-neutral for 12.47kV LL
//     reactance ${XFMR_REACTANCE};
     reactance 0.09;
     resistance 0.03;	// Changed from 0.01344;
}

object transformer {
     phases ABCN;
     name "HVMV_Sub";
     from "HVMV_Sub_HSB";
//     to "substation_meter"; // Leave it if it works
     to "regxfmr_HVMV_Sub_LSB";	// Revert back if it fails
     configuration trans_config_1;
}

// Center-tap transformer configurations

object transformer_configuration {
     name "1515A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0V;
     secondary_voltage 120.0V;
     power_rating 15.0kVA;
     powerA_rating 15.0kVA;
     impedance 0.006000+0.013600j;
     impedance1 0.012000+0.006800j;
     impedance2 0.012000+0.006800j;
     shunt_impedance 1728000+691200j;
}

object transformer_configuration {
     name "2525B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 25.0;
     powerB_rating 25.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 1036800+414720j;
}

object transformer_configuration {
     name "1515C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 15.0;
     powerC_rating 15.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 1728000+691200j;
}

object transformer_configuration {
     name "3838A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 37.5;
     powerA_rating 37.5;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 691200+276480j;
}

object transformer_configuration {
     name "1515B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 15.0;
     powerB_rating 15.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 1728000+691200j;
}

object transformer_configuration {
     name "5050A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 50.0;
     powerA_rating 50.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 518400+207360j;
}

object transformer_configuration {
     name "5050B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 50.0;
     powerB_rating 50.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 518400+207360j;
}

object transformer_configuration {
     name "5050C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 50.0;
     powerC_rating 50.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 518400+207360j;
}

object transformer_configuration {
     name "1010A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 10.0;
     powerA_rating 10.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 2592000+1036800j;
}

object transformer_configuration {
     name "1010B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 10.0;
     powerB_rating 10.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 2592000+1036800j;
}

object transformer_configuration {
     name "2525A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 25.0;
     powerA_rating 25.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 1036800+414720j;
}

object transformer_configuration {
     name "1010C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 10.0;
     powerC_rating 10.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 2592000+1036800j;
}

object transformer_configuration {
     name "2525C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 25.0;
     powerC_rating 25.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 1036800+414720j;
}

object transformer_configuration {
     name "7575C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 75.0;
     powerC_rating 75.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 345600+138240j;
}

object transformer_configuration {
     name "3838C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 37.5;
     powerC_rating 37.5;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 691200+276480j;
}

object transformer_configuration {
     name "55B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 5.0;
     powerB_rating 5.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 5184000+2073600j;
}

object transformer_configuration {
     name "3838B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 37.5;
     powerB_rating 37.5;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 691200+276480j;
}

object transformer_configuration {
     name "7575A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 75.0;
     powerA_rating 75.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 345600+138240j;
}

object transformer_configuration {
     name "7575B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 75.0;
     powerB_rating 75.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 345600+138240j;
}

object transformer_configuration {
     name "55A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 5.0;
     powerA_rating 5.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 5184000+2073600j;
}

object transformer_configuration {
     name "250250A";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 250.0;
     powerA_rating 250.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 103680+41472j;
}

object transformer_configuration {
     name "250250B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 250.0;
     powerB_rating 250.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 103680+41472j;
}

object transformer_configuration {
     name "250250C";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 250.0;
     powerC_rating 250.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 103680+41472j;
}

object transformer_configuration {
     name "100100B";
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     primary_voltage 7200.0;
     secondary_voltage 120.0;
     power_rating 100.0;
     powerB_rating 100.0;
     impedance 0.006+0.0136j;
     impedance1 0.012+0.0204j;
     impedance2 0.012+0.0204j;
     shunt_impedance 259200+103680j;
}

// Center-tap transformers

object transformer {
     configuration "1515A";
     name "T21396254A";
     from "L2804253";
     to "X2804253A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5321859B";
     from "L3254213";
     to "X3254213B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391741B";
     from "L3216339";
     to "X3216339B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5293672A";
     from "L2954355";
     to "X2954355A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T21474711C";
     from "L2861197";
     to "X2861197C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5260488A";
     from "L2842379";
     to "X2842379A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5391758B";
     from "L2841636";
     to "X2841636B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T228091193A";
     from "L3047289";
     to "X3047289A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T228091193B";
     from "L3047289";
     to "X3047289B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T228091193C";
     from "L3047289";
     to "X3047289C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5302862C";
     from "L3085399";
     to "X3085399C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050B";
     name "T21236413B";
     from "L3085391";
     to "X3085391B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5302468A";
     from "L2897778";
     to "X2897778A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5294787A";
     from "L3197647";
     to "X3197647A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5157715B";
     from "L2936275";
     to "X2936275B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5355768B";
     from "L2729408";
     to "X2729408B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138562A";
     from "L2673310";
     to "X2673310A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5355934A";
     from "L3048212";
     to "X3048212A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5293483A";
     from "L3104133";
     to "X3104133A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21399762A";
     from "L2879087";
     to "X2879087A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5138650C";
     from "L2710510";
     to "X2710510C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323242B";
     from "L3122810";
     to "X3122810B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T28127090C";
     from "L2954352";
     to "X2954352C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5138769A";
     from "L2729411";
     to "X2729411A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5338896A";
     from "L3178971";
     to "X3178971A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355586B";
     from "L3254234";
     to "X3254234B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5293471A";
     from "293471";
     to "X_293471A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5293471B";
     from "293471";
     to "X_293471B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5293471C";
     from "293471";
     to "X_293471C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5338954A";
     from "L2860482";
     to "X2860482A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575C";
     name "T21459629C";
     from "L2763811";
     to "X2763811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5260562A";
     from "L3251799";
     to "X3251799A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T21393486C";
     from "L2898526";
     to "X2898526C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5293518B";
     from "L2897780";
     to "X2897780B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T226195194C";
     from "L3027124";
     to "X3027124C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21383494B";
     from "L2954361";
     to "X2954361B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5251863C";
     from "L2745811";
     to "X2745811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5293645A";
     from "L2841633";
     to "X2841633A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21482431A";
     from "L2917359";
     to "X2917359A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5293480A";
     from "L2748158";
     to "X2748158A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21469911A";
     from "L2955047";
     to "X2955047A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5355432C";
     from "L3122837";
     to "X3122837C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323285B";
     from "L2804269";
     to "X2804269B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T226192954C";
     from "L3157708";
     to "X3157708C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5207292C";
     from "L3179682";
     to "X3179682C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5337672B";
     from "L2822877";
     to "X2822877B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5442373C";
     from "L3141393";
     to "X3141393C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T21470405A";
     from "L2897801";
     to "X2897801A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T5218474A";
     from "L3217056";
     to "X3217056A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5218472A";
     from "L2936270";
     to "X2936270A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5356014A";
     from "L3235249";
     to "X3235249A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5260528C";
     from "L3217052";
     to "X3217052C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5355933A";
     from "L2916598";
     to "X2916598A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138649A";
     from "L3048206";
     to "X3048206A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5391978C";
     from "L3141402";
     to "X3141402C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5138642A";
     from "L3235256";
     to "X3235256A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21149420A";
     from "L3178973";
     to "X3178973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21382992A";
     from "L3197654";
     to "X3197654A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5338958C";
     from "L3066809";
     to "X3066809C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5355585B";
     from "L2766742";
     to "X2766742B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5338900A";
     from "L2991908";
     to "X2991908A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5323389B";
     from "L3065750";
     to "X3065750B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T28127253A";
     from "L3085401";
     to "X3085401A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21397067A";
     from "L2729413";
     to "X2729413A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "55B";
     name "T5260520B";
     from "L3254915";
     to "X3254915B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323250B";
     from "L2748131";
     to "X2748131B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5337659C";
     from "L3066810";
     to "X3066810C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T28118903B";
     from "L2973146";
     to "X2973146B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21398646B";
     from "L2973180";
     to "X2973180B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5293656B";
     from "L2973167";
     to "X2973167B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5338910C";
     from "L2841621";
     to "X2841621C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T28129923C";
     from "L3123509";
     to "X3123509C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5337716A";
     from "L2841627";
     to "X2841627A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5337698B";
     from "L3235250";
     to "X3235250B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T2224386946A";
     from "L3728037";
     to "X3728037A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5330121B";
     from "L3142078";
     to "X3142078B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323252B";
     from "L2879066";
     to "X2879066B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5441331C";
     from "L3235254";
     to "X3235254C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5260474A";
     from "L2917330";
     to "X2917330A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5355376B";
     from "L2914323";
     to "X2914323B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5338944C";
     from "L3197640";
     to "X3197640C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260640C";
     from "L3179673";
     to "X3179673C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5274997C";
     from "L3048228";
     to "X3048228C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5138372C";
     from "L3104126";
     to "X3104126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050A";
     name "T226308721A";
     from "L2990098";
     to "X2990098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21380616A";
     from "L2879067";
     to "X2879067A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226193170A";
     from "L3176656";
     to "X3176656A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5293666C";
     from "L2710532";
     to "X2710532C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050B";
     name "T5338994B";
     from "L3160115";
     to "X3160115B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T228665517C";
     from "L3103822";
     to "X3103822C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5260647A";
     from "L2805034";
     to "X2805034A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T226115278A";
     from "L3157167";
     to "X3157167A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5338977A";
     from "L2916620";
     to "X2916620A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5338977B";
     from "L2916620";
     to "X2916620B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5338977C";
     from "L2916620";
     to "X2916620C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5321876A";
     from "L3027132";
     to "X3027132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5275001C";
     from "L2822862";
     to "X2822862C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T227411650C";
     from "L2937757";
     to "X2937757C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21396699B";
     from "L2860483";
     to "X2860483B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5302412A";
     from "L3048210";
     to "X3048210A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T2223661373A";
     from "L3312692";
     to "X3312692A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226881700A";
     from "L3251854";
     to "X3251854A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355777B";
     from "L3085398";
     to "X3085398B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5337671A";
     from "L3254207";
     to "X3254207A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5339018A";
     from "L2729424";
     to "X2729424A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21398676A";
     from "L3066816";
     to "X3066816A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5138469C";
     from "L2785518";
     to "X2785518C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138373C";
     from "L3029503";
     to "X3029503C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5391995A";
     from "L2748140";
     to "X2748140A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T225533423C";
     from "L2891575";
     to "X2891575C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260568C";
     from "L2842329";
     to "X2842329C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5138754B";
     from "L3254212";
     to "X3254212B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T5260552A";
     from "L3198348";
     to "X3198348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5338968C";
     from "L3178979";
     to "X3178979C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5247061A";
     from "L2879054";
     to "X2879054A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5391746B";
     from "L3085388";
     to "X3085388B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5338941C";
     from "L2991914";
     to "X2991914C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5338982B";
     from "L2785534";
     to "X2785534B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5339008B";
     from "L3122835";
     to "X3122835B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T21391094A";
     from "L3085395";
     to "X3085395A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138581A";
     from "L2879064";
     to "X2879064A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5338979B";
     from "L3066814";
     to "X3066814B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575A";
     name "T226308720A";
     from "L2821087";
     to "X2821087A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5355595B";
     from "L2860479";
     to "X2860479B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T2224387113A";
     from "L3728042";
     to "X3728042A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T21397005A";
     from "L2935557";
     to "X2935557A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5274985C";
     from "L2822864";
     to "X2822864C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5321836A";
     from "L3235247";
     to "X3235247A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T225673440A";
     from "L3251807";
     to "X3251807A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5337641C";
     from "L2804282";
     to "X2804282C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5293659C";
     from "L2935560";
     to "X2935560C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5339011B";
     from "L3104145";
     to "X3104145B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5218473A";
     from "L3086078";
     to "X3086078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T28121587A";
     from "L2860477";
     to "X2860477A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575C";
     name "T2224230689C";
     from "L3645811";
     to "X3645811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T227734175B";
     from "L3102793";
     to "X3102793B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337694B";
     from "L2991910";
     to "X2991910B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21357515A";
     from "L2710511";
     to "X2710511A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T28127390C";
     from "L2860486";
     to "X2860486C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T21387929C";
     from "L2935551";
     to "X2935551C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5355605B";
     from "L2729409";
     to "X2729409B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5260630B";
     from "L2973833";
     to "X2973833B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5337660C";
     from "L2897769";
     to "X2897769C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5293663C";
     from "L3216368";
     to "X3216368C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5138719A";
     from "L2860490";
     to "X2860490A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5251858C";
     from "L2861158";
     to "X2861158C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5302804C";
     from "L3141399";
     to "X3141399C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5356062B";
     from "L3122816";
     to "X3122816B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5346639C";
     from "L2992556";
     to "X2992556C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5302508C";
     from "L2897779";
     to "X2897779C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5321881A";
     from "L2970811";
     to "X2970811A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T5355433C";
     from "L2991933";
     to "X2991933C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21398402A";
     from "L2729428";
     to "X2729428A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21398563A";
     from "L3254216";
     to "X3254216A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T21386771B";
     from "L2897807";
     to "X2897807B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5260648A";
     from "L2898522";
     to "X2898522A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5293490C";
     from "L3048230";
     to "X3048230C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T225901711A";
     from "L3195327";
     to "X3195327A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T227902981A";
     from "L3047058";
     to "X3047058A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5321853B";
     from "L2673313";
     to "X2673313B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T2224237653A";
     from "L3649302";
     to "X3649302A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T2224386592A";
     from "L3729297";
     to "X3729297A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5391990A";
     from "L2858163";
     to "X2858163A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T226881057B";
     from "L3214112";
     to "X3214112B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T225533531A";
     from "L2685805";
     to "X2685805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5247056A";
     from "L2991912";
     to "X2991912A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T227905262A";
     from "L3140238";
     to "X3140238A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21469960B";
     from "L3066830";
     to "X3066830B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5260511C";
     from "L3160878";
     to "X3160878C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138346C";
     from "L2916609";
     to "X2916609C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T225806974A";
     from "L2876814";
     to "X2876814A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355944B";
     from "L3197646";
     to "X3197646B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5138569A";
     from "L2973151";
     to "X2973151A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5337625C";
     from "L3197627";
     to "X3197627C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5321874A";
     from "L2764412";
     to "X2764412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5337713C";
     from "L2766716";
     to "X2766716C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5391757B";
     from "L2991917";
     to "X2991917B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5338998B";
     from "L3254229";
     to "X3254229B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5356064B";
     from "L2935556";
     to "X2935556B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5323275B";
     from "L3197660";
     to "X3197660B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21389237A";
     from "L2989565";
     to "X2989565A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T2224230615C";
     from "L3645809";
     to "X3645809C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5260463B";
     from "L3086075";
     to "X3086075B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5302402A";
     from "L3122824";
     to "X3122824A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355599B";
     from "L3216338";
     to "X3216338B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21393412B";
     from "L2729405";
     to "X2729405B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356807A";
     from "L2823545";
     to "X2823545A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5293660B";
     from "L2916610";
     to "X2916610B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T227731863A";
     from "L3177665";
     to "X3177665A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T227760021A";
     from "L2803199";
     to "X2803199A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T227760021B";
     from "L2803199";
     to "X2803199B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T227760021C";
     from "L2803199";
     to "X2803199C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5391980A";
     from "L2691952";
     to "X2691952A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5338984A";
     from "L2748144";
     to "X2748144A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337702B";
     from "L3029504";
     to "X3029504B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337696B";
     from "L3197635";
     to "X3197635B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T225577437C";
     from "L2724120";
     to "X2724120C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5337676A";
     from "L3235244";
     to "X3235244A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5323418A";
     from "L2804254";
     to "X2804254A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T226192936B";
     from "L2820531";
     to "X2820531B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337706B";
     from "L3254214";
     to "X3254214B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050B";
     name "T5339010B";
     from "L2691966";
     to "X2691966B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5391987A";
     from "L3122822";
     to "X3122822A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5310569A";
     from "L3197639";
     to "X3197639A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T225869139A";
     from "L3120503";
     to "X3120503A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5337708B";
     from "L3216349";
     to "X3216349B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575B";
     name "T226308719B";
     from "L3027670";
     to "X3027670B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5337630C";
     from "L3085392";
     to "X3085392C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5138655A";
     from "L3010556";
     to "X3010556A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226194826A";
     from "L3232902";
     to "X3232902A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5356808A";
     from "L3101782";
     to "X3101782A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355593B";
     from "L2766715";
     to "X2766715B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5356787C";
     from "L2970804";
     to "X2970804C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5321845B";
     from "L3178975";
     to "X3178975B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5337720A";
     from "L2841648";
     to "X2841648A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5337631C";
     from "L3029497";
     to "X3029497C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T21486213B";
     from "L3029520";
     to "X3029520B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T28127319B";
     from "L2766744";
     to "X2766744B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337666B";
     from "L3029518";
     to "X3029518B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356809A";
     from "L2936214";
     to "X2936214A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5323397B";
     from "L2954346";
     to "X2954346B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5337692B";
     from "L2879061";
     to "X2879061B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5339042B";
     from "L3141394";
     to "X3141394B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5260501B";
     from "L3142098";
     to "X3142098B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T2224230754C";
     from "L3645812";
     to "X3645812C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5138563A";
     from "L2916627";
     to "X2916627A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5338936C";
     from "L3066815";
     to "X3066815C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5247185B";
     from "L3179678";
     to "X3179678B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21482181A";
     from "L3254237";
     to "X3254237A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5323280B";
     from "L2710512";
     to "X2710512B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5138264B";
     from "L3104125";
     to "X3104125B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5337679A";
     from "L3010559";
     to "X3010559A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T21357984C";
     from "L2897790";
     to "X2897790C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260553C";
     from "L2711225";
     to "X2711225C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5293523A";
     from "L2766729";
     to "X2766729A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5302507B";
     from "L3235275";
     to "X3235275B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T2224387019A";
     from "L3728038";
     to "X3728038A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5355431C";
     from "L3048222";
     to "X3048222C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5138404C";
     from "L2841630";
     to "X2841630C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5138574A";
     from "L2991907";
     to "X2991907A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5138466C";
     from "L2973144";
     to "X2973144C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21397721A";
     from "L3178976";
     to "X3178976A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5337684A";
     from "L3159448";
     to "X3159448A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5339051C";
     from "L3231255";
     to "X3231255C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5337623C";
     from "L3197626";
     to "X3197626C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "7575B";
     name "T226308725B";
     from "L2802480";
     to "X2802480B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356804A";
     from "L2823544";
     to "X2823544A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355604B";
     from "L2841624";
     to "X2841624B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575C";
     name "T21459660C";
     from "L3101194";
     to "X3101194C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5337636C";
     from "L2841619";
     to "X2841619C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5260505C";
     from "L2861218";
     to "X2861218C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5325245B";
     from "L2710513";
     to "X2710513B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T21385192C";
     from "L2879062";
     to "X2879062C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5260496B";
     from "L2879767";
     to "X2879767B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T21399220C";
     from "L2766725";
     to "X2766725C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5337655C";
     from "L3141396";
     to "X3141396C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5330122B";
     from "L2879752";
     to "X2879752B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T28148060C";
     from "L2991940";
     to "X2991940C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5302674A";
     from "L2673321";
     to "X2673321A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355601B";
     from "L2673326";
     to "X2673326B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T225533703C";
     from "L2925506";
     to "X2925506C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5356814C";
     from "L2730106";
     to "X2730106C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T226196648A";
     from "L2820556";
     to "X2820556A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5321861C";
     from "L3235248";
     to "X3235248C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5355840B";
     from "L2822871";
     to "X2822871B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T21243817A";
     from "L2955076";
     to "X2955076A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5260589B";
     from "L2955005";
     to "X2955005B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5338961C";
     from "L3254208";
     to "X3254208C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5337723A";
     from "L3178978";
     to "X3178978A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138573A";
     from "L3235253";
     to "X3235253A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5321888C";
     from "L3235241";
     to "X3235241C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T28148580B";
     from "L3197636";
     to "X3197636B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T28126875B";
     from "L3066811";
     to "X3066811B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T2224192013A";
     from "L3632979";
     to "X3632979A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5260532C";
     from "L3086074";
     to "X3086074C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21389831A";
     from "L2674051";
     to "X2674051A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21396331B";
     from "L3178981";
     to "X3178981B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T227732939B";
     from "L3046854";
     to "X3046854B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5321856B";
     from "L2860506";
     to "X2860506B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5260625C";
     from "L3048966";
     to "X3048966C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5338950B";
     from "L2822872";
     to "X2822872B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T226194419C";
     from "L3214071";
     to "X3214071C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5275247B";
     from "L2786273";
     to "X2786273B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5260518C";
     from "L3104853";
     to "X3104853C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138259C";
     from "L2973158";
     to "X2973158C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338926A";
     from "L3216123";
     to "X3216123A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5321855B";
     from "L2860485";
     to "X2860485B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356800A";
     from "L3235946";
     to "X3235946A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5339047A";
     from "L2973148";
     to "X2973148A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5321894C";
     from "L3066829";
     to "X3066829C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5337627C";
     from "L3085393";
     to "X3085393C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5355358B";
     from "L2673322";
     to "X2673322B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T22112371533C";
     from "L3263051";
     to "X3263051C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5323274B";
     from "L2860500";
     to "X2860500B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21396015A";
     from "L3048211";
     to "X3048211A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T2224387074A";
     from "L3728041";
     to "X3728041A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323237B";
     from "L3048199";
     to "X3048199B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5338949B";
     from "L3104136";
     to "X3104136B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356015A";
     from "L2916599";
     to "X2916599A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5138718C";
     from "L3104134";
     to "X3104134C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5338959C";
     from "L2954344";
     to "X2954344C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5157718B";
     from "L3142099";
     to "X3142099B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T5321884C";
     from "L2710515";
     to "X2710515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5207286C";
     from "L3011298";
     to "X3011298C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5323263A";
     from "L3066812";
     to "X3066812A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21399707A";
     from "L3141403";
     to "X3141403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T226191772C";
     from "L3120484";
     to "X3120484C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5293667A";
     from "L2860504";
     to "X2860504A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5293424C";
     from "L2766750";
     to "X2766750C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5337709B";
     from "L2879077";
     to "X2879077B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5323391B";
     from "L3159037";
     to "X3159037B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T28147899C";
     from "L3160793";
     to "X3160793C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050A";
     name "T226308717A";
     from "L3233412";
     to "X3233412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T28147018B";
     from "L2841620";
     to "X2841620B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T21396815C";
     from "L3253995";
     to "X3253995C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5247184C";
     from "L2936279";
     to "X2936279C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5339043C";
     from "L2804277";
     to "X2804277C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5302405A";
     from "L2860489";
     to "X2860489A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T227917127C";
     from "L2690868";
     to "X2690868C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5356788C";
     from "L3176661";
     to "X3176661C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5321886C";
     from "L2766746";
     to "X2766746C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5293657B";
     from "L3189189";
     to "X3189189B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5138237B";
     from "L3048196";
     to "X3048196B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5310560A";
     from "L2879074";
     to "X2879074A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5260598A";
     from "L3067478";
     to "X3067478A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5302373B";
     from "L2766726";
     to "X2766726B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5260476A";
     from "L2936271";
     to "X2936271A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21389092B";
     from "L2917328";
     to "X2917328B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5356063C";
     from "L3160103";
     to "X3160103C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T2223878647B";
     from "L3448661";
     to "X3448661B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5354851B";
     from "L2991901";
     to "X2991901B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050B";
     name "T5338997B";
     from "L2860499";
     to "X2860499B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T226193422B";
     from "L2726975";
     to "X2726975B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391745B";
     from "L2673300";
     to "X2673300B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5251855C";
     from "L2730107";
     to "X2730107C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5339006B";
     from "L2916619";
     to "X2916619B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5355437C";
     from "L2710525";
     to "X2710525C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5391752B";
     from "L2804260";
     to "X2804260B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5338920A";
     from "L3197631";
     to "X3197631A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5338925A";
     from "L2973153";
     to "X2973153A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5138685A";
     from "L3122813";
     to "X3122813A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5338992B";
     from "L2935567";
     to "X2935567B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5260513C";
     from "L2917336";
     to "X2917336C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5302809C";
     from "L2954350";
     to "X2954350C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323388B";
     from "L3234185";
     to "X3234185B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138265A";
     from "L3160107";
     to "X3160107A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5338970A";
     from "L3141401";
     to "X3141401A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T228445756C";
     from "L2972704";
     to "X2972704C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5138771A";
     from "L3197644";
     to "X3197644A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21471907A";
     from "L2897805";
     to "X2897805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T22112168880C";
     from "L2766499";
     to "X2766499C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5302469A";
     from "L3104132";
     to "X3104132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323286B";
     from "L2989564";
     to "X2989564B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5302735A";
     from "L2991923";
     to "X2991923A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5260529C";
     from "L3217053";
     to "X3217053C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5338933B";
     from "L3216345";
     to "X3216345B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5247059A";
     from "L2766721";
     to "X2766721A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T226024307B";
     from "L3119793";
     to "X3119793B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5294788A";
     from "L2821010";
     to "X2821010A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5321890C";
     from "L3104118";
     to "X3104118C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5337678A";
     from "L3160101";
     to "X3160101A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5328364C";
     from "L2692633";
     to "X2692633C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5138374C";
     from "L2691950";
     to "X2691950C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5355603B";
     from "L3160108";
     to "X3160108B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5338999B";
     from "L2822873";
     to "X2822873B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5260586B";
     from "L3048887";
     to "X3048887B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5338995B";
     from "L3254227";
     to "X3254227B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5260484A";
     from "L2992624";
     to "X2992624A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T227100746A";
     from "L3226771";
     to "X3226771A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5356794C";
     from "L3086002";
     to "X3086002C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5351020C";
     from "L3045895";
     to "X3045895C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5338935B";
     from "L2973160";
     to "X2973160B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226193078A";
     from "L2764403";
     to "X2764403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T21031694B";
     from "L3122812";
     to "X3122812B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T226193892B";
     from "L3176660";
     to "X3176660B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T21399619C";
     from "L2991943";
     to "X2991943C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5321887C";
     from "L2691941";
     to "X2691941C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T225534325A";
     from "L2983432";
     to "X2983432A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T228219458B";
     from "L3215549";
     to "X3215549B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5260543C";
     from "L2955077";
     to "X2955077C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5337722A";
     from "L2973157";
     to "X2973157A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5138379C";
     from "L2691951";
     to "X2691951C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5260480C";
     from "L3030199";
     to "X3030199C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T21389307C";
     from "L2692655";
     to "X2692655C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T21399752A";
     from "L2785546";
     to "X2785546A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21400185A";
     from "L2935559";
     to "X2935559A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5338927A";
     from "L2972930";
     to "X2972930A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5338922B";
     from "L2822866";
     to "X2822866B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T21382813A";
     from "L2748781";
     to "X2748781A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575C";
     name "T2224230651C";
     from "L3645810";
     to "X3645810C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5138380C";
     from "L2879076";
     to "X2879076C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T21031684A";
     from "L2841616";
     to "X2841616A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5338921A";
     from "L2935554";
     to "X2935554A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5337724A";
     from "L2879075";
     to "X2879075A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T28150292A";
     from "L2839305";
     to "X2839305A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21249674B";
     from "L2879753";
     to "X2879753B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5138567A";
     from "L2748129";
     to "X2748129A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5247060A";
     from "L2991906";
     to "X2991906A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391737B";
     from "L2804247";
     to "X2804247B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T226194280B";
     from "L3195318";
     to "X3195318B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5251856C";
     from "L3048888";
     to "X3048888C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5274903C";
     from "L2935552";
     to "X2935552C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T226193345A";
     from "L2876797";
     to "X2876797A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391765B";
     from "L3085389";
     to "X3085389B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323403B";
     from "L2916603";
     to "X2916603B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21209868A";
     from "L2710518";
     to "X2710518A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5260573C";
     from "L3160896";
     to "X3160896C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5302858C";
     from "L2897776";
     to "X2897776C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T225940756B";
     from "L2913406";
     to "X2913406B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5392036B";
     from "L2991915";
     to "X2991915B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5260500B";
     from "L2711224";
     to "X2711224B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T28128007C";
     from "L2897766";
     to "X2897766C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5138342C";
     from "L2897775";
     to "X2897775C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5391736B";
     from "L3029495";
     to "X3029495B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T225571871B";
     from "L2911069";
     to "X2911069B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5338893A";
     from "L3197633";
     to "X3197633A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T21373784A";
     from "L3066817";
     to "X3066817A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T21455388C";
     from "L2879089";
     to "X2879089C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T226193662A";
     from "L3195315";
     to "X3195315A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5355943C";
     from "L2785529";
     to "X2785529C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5260627A";
     from "L2992656";
     to "X2992656A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5260650A";
     from "L2692661";
     to "X2692661A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5339019A";
     from "L3160114";
     to "X3160114A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5337728A";
     from "L3082992";
     to "X3082992A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391744B";
     from "L2710537";
     to "X2710537B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5293487B";
     from "L3254238";
     to "X3254238B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575C";
     name "T227447984C";
     from "L2862616";
     to "X2862616C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5302374B";
     from "L2785526";
     to "X2785526B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T227921427A";
     from "L2915542";
     to "X2915542A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T227921427B";
     from "L2915542";
     to "X2915542B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T227921427C";
     from "L2915542";
     to "X2915542C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5310561A";
     from "L3122820";
     to "X3122820A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5338966C";
     from "L3029505";
     to "X3029505C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T28127681B";
     from "L2785522";
     to "X2785522B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T21474614C";
     from "L2710543";
     to "X2710543C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5260503B";
     from "L2917310";
     to "X2917310B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226159329A";
     from "L3082993";
     to "X3082993A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224386617A";
     from "L3729298";
     to "X3729298A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5337619A";
     from "L2990826";
     to "X2990826A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337619B";
     from "L2990826";
     to "X2990826B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5337619C";
     from "L2990826";
     to "X2990826C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338985A";
     from "L2897792";
     to "X2897792A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5302509C";
     from "L2804261";
     to "X2804261C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T227100753A";
     from "L3189190";
     to "X3189190A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5355375A";
     from "L2689691";
     to "X2689691A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5293681A";
     from "L3195751";
     to "X3195751A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5338957C";
     from "L2785517";
     to "X2785517C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5275007C";
     from "L2916606";
     to "X2916606C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T21399112C";
     from "L3254217";
     to "X3254217C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T21380156B";
     from "L2841641";
     to "X2841641B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5321840B";
     from "L2804256";
     to "X2804256B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T28120183C";
     from "L3122818";
     to "X3122818C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5302732A";
     from "L2691953";
     to "X2691953A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5260487A";
     from "L2692654";
     to "X2692654A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323279B";
     from "L3235246";
     to "X3235246B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5260542A";
     from "L2955078";
     to "X2955078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T226311345B";
     from "L3139598";
     to "X3139598B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575C";
     name "T21459651C";
     from "L2763812";
     to "X2763812C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5351019C";
     from "L2767414";
     to "X2767414C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5391749B";
     from "L2991918";
     to "X2991918B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5321159A";
     from "L3008248";
     to "X3008248A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5260515A";
     from "L3160865";
     to "X3160865A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355606B";
     from "L3029510";
     to "X3029510B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5321891C";
     from "L2748126";
     to "X2748126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T21399826A";
     from "L3216358";
     to "X3216358A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5260458B";
     from "L2936276";
     to "X2936276B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T22112168874C";
     from "L2729207";
     to "X2729207C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5337634C";
     from "L2897768";
     to "X2897768C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T21386065C";
     from "L2917255";
     to "X2917255C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T226192890C";
     from "L2933120";
     to "X2933120C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T225498968B";
     from "L2684420";
     to "X2684420B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5391986A";
     from "L2766723";
     to "X2766723A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5138645B";
     from "L3104120";
     to "X3104120B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337693B";
     from "L3066813";
     to "X3066813B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5323236B";
     from "L2822860";
     to "X2822860B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226197070A";
     from "L2933135";
     to "X2933135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224237384A";
     from "L3649298";
     to "X3649298A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391755B";
     from "L3104130";
     to "X3104130B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5338986A";
     from "L2785538";
     to "X2785538A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5293423B";
     from "L3122849";
     to "X3122849B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5260475A";
     from "L2879794";
     to "X2879794A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5338894A";
     from "L2879069";
     to "X2879069A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138560A";
     from "L3104113";
     to "X3104113A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5260473A";
     from "L2861222";
     to "X2861222A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575C";
     name "T21197413C";
     from "L3141411";
     to "X3141411C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5294843A";
     from "L3178982";
     to "X3178982A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5247036C";
     from "L3029498";
     to "X3029498C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5355843A";
     from "L2952013";
     to "X2952013A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391751B";
     from "L2860488";
     to "X2860488B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5302812C";
     from "L2691945";
     to "X2691945C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050A";
     name "T226308731A";
     from "L3214549";
     to "X3214549A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21396867A";
     from "L2710536";
     to "X2710536A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5356811A";
     from "L2804956";
     to "X2804956A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5302811C";
     from "L3160105";
     to "X3160105C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5294845A";
     from "L3010563";
     to "X3010563A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224237380A";
     from "L3649297";
     to "X3649297A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21386877A";
     from "L2823611";
     to "X2823611A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5138586C";
     from "L2860487";
     to "X2860487C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5247122B";
     from "L3197629";
     to "X3197629B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323400B";
     from "L2691943";
     to "X2691943B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21397029A";
     from "L2673311";
     to "X2673311A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5356791C";
     from "L2767343";
     to "X2767343C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5337646B";
     from "L2879063";
     to "X2879063B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5138716C";
     from "L3254219";
     to "X3254219C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5339004B";
     from "L3197653";
     to "X3197653B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5355602B";
     from "L3251806";
     to "X3251806B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5337653B";
     from "L2673308";
     to "X2673308B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323233B";
     from "L3254203";
     to "X3254203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T28120126A";
     from "L2814529";
     to "X2814529A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T28120126B";
     from "L2814529";
     to "X2814529B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T28120126C";
     from "L2814529";
     to "X2814529C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "55A";
     name "T5223658A";
     from "L2823592";
     to "X2823592A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5138652C";
     from "L2766718";
     to "X2766718C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T227678342C";
     from "L2727795";
     to "X2727795C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21249647B";
     from "L2955055";
     to "X2955055B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337700B";
     from "L2766722";
     to "X2766722B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5356790C";
     from "L2804957";
     to "X2804957C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5302392A";
     from "L3010570";
     to "X3010570A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T2224237391A";
     from "L3649299";
     to "X3649299A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5138470C";
     from "L2766717";
     to "X2766717C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5260581C";
     from "L3254870";
     to "X3254870C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T226191951B";
     from "L2801895";
     to "X2801895B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5392037B";
     from "L2673320";
     to "X2673320B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5138797B";
     from "L3198358";
     to "X3198358B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5251857C";
     from "L3064514";
     to "X3064514C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5293644A";
     from "L2729429";
     to "X2729429A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T21396606C";
     from "L2785525";
     to "X2785525C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T21395720C";
     from "L2860492";
     to "X2860492C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338897A";
     from "L2973154";
     to "X2973154A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5355935A";
     from "L2691973";
     to "X2691973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5274988C";
     from "L3085394";
     to "X3085394C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5323282B";
     from "L2897791";
     to "X2897791B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T226109079A";
     from "L2726983";
     to "X2726983A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5207287B";
     from "L2711234";
     to "X2711234B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5302510C";
     from "L3178980";
     to "X3178980C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T2224387053A";
     from "L3728039";
     to "X3728039A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5260631A";
     from "L2786266";
     to "X2786266A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355618B";
     from "L2954338";
     to "X2954338B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5260575B";
     from "L3254869";
     to "X3254869B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5350993C";
     from "L3198356";
     to "X3198356C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5260481C";
     from "L2730163";
     to "X2730163C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5260641B";
     from "L3048965";
     to "X3048965B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5337650A";
     from "L3010561";
     to "X3010561A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355780B";
     from "L3160102";
     to "X3160102B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5275002C";
     from "L3066806";
     to "X3066806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21452406B";
     from "L3216361";
     to "X3216361B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T21399326C";
     from "L2879092";
     to "X2879092C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5338964C";
     from "L3104117";
     to "X3104117C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T28119958B";
     from "L2935568";
     to "X2935568B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T21381118B";
     from "L2710530";
     to "X2710530B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5337673A";
     from "L2841618";
     to "X2841618A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224387138A";
     from "L3728043";
     to "X3728043A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323243B";
     from "L2897765";
     to "X2897765B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138564A";
     from "L2804283";
     to "X2804283A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T223400157C";
     from "L3150961";
     to "X3150961C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T227989724B";
     from "L2859391";
     to "X2859391B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5355592B";
     from "L3254206";
     to "X3254206B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138565A";
     from "L3104122";
     to "X3104122A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138720A";
     from "L3254218";
     to "X3254218A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5338913B";
     from "L2804255";
     to "X2804255B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T21470326A";
     from "L2766748";
     to "X2766748A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355600B";
     from "L2691938";
     to "X2691938B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T226308728A";
     from "L3027671";
     to "X3027671A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5323265B";
     from "L2860501";
     to "X2860501B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391750B";
     from "L2897764";
     to "X2897764B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5260494B";
     from "L3068944";
     to "X3068944B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5138770A";
     from "L2897781";
     to "X2897781A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5302637A";
     from "L2748132";
     to "X2748132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5302367B";
     from "L2766727";
     to "X2766727B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391739B";
     from "L2954339";
     to "X2954339B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T28120855A";
     from "L2673316";
     to "X2673316A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224237713A";
     from "L3649304";
     to "X3649304A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323241B";
     from "L2710508";
     to "X2710508B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5138679A";
     from "L2710520";
     to "X2710520A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5302813C";
     from "L3010567";
     to "X3010567C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T226193745B";
     from "L2876798";
     to "X2876798B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T228314460C";
     from "L3253570";
     to "X3253570C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5391977A";
     from "L3216350";
     to "X3216350A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5321854B";
     from "L2804257";
     to "X2804257B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5356789C";
     from "L3048937";
     to "X3048937C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5338973A";
     from "L2748157";
     to "X2748157A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T226193838C";
     from "L3008237";
     to "X3008237C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5293652A";
     from "L3235258";
     to "X3235258A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T5293652B";
     from "L3235258";
     to "X3235258B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5293652C";
     from "L3235258";
     to "X3235258C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5338978C";
     from "L2766738";
     to "X2766738C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5337703B";
     from "L2691948";
     to "X2691948B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T21393570C";
     from "L2674052";
     to "X2674052C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T0107693B";
     from "L3160868";
     to "X3160868B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T28128464C";
     from "L3048889";
     to "X3048889C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260572C";
     from "L3236004";
     to "X3236004C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "55B";
     name "T5293519B";
     from "L3235255";
     to "X3235255B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21386157A";
     from "L3067447";
     to "X3067447A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T226163575B";
     from "L2989432";
     to "X2989432B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5302514A";
     from "L2973164";
     to "X2973164A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5138343C";
     from "L3010565";
     to "X3010565C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "55B";
     name "T226192762B";
     from "L2689678";
     to "X2689678B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5157717B";
     from "L2748840";
     to "X2748840B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5260602B";
     from "L2989566";
     to "X2989566B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5138416C";
     from "L3141388";
     to "X3141388C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21397771A";
     from "L2673317";
     to "X2673317A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T21399171C";
     from "L2822870";
     to "X2822870C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T226191779C";
     from "L2745799";
     to "X2745799C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5207291C";
     from "L2786274";
     to "X2786274C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5302679A";
     from "L2897772";
     to "X2897772A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5441854C";
     from "L2935566";
     to "X2935566C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T228532641A";
     from "L3091052";
     to "X3091052A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5138776C";
     from "L3010566";
     to "X3010566C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5302410A";
     from "L3104131";
     to "X3104131A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5356010A";
     from "L3216336";
     to "X3216336A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T226192994A";
     from "L2858166";
     to "X2858166A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5337629C";
     from "L2748128";
     to "X2748128C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5338967C";
     from "L2673318";
     to "X2673318C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21397304A";
     from "L2973169";
     to "X2973169A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5310570A";
     from "L3160106";
     to "X3160106A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5260637C";
     from "L2842384";
     to "X2842384C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5260577C";
     from "L2767341";
     to "X2767341C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050C";
     name "T5293658C";
     from "L3189188";
     to "X3189188C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21482279A";
     from "L2710544";
     to "X2710544A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21015706A";
     from "L3160123";
     to "X3160123A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355607B";
     from "L2991927";
     to "X2991927B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T21483138A";
     from "L3122847";
     to "X3122847A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T226192492B";
     from "L3008232";
     to "X3008232B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5260591B";
     from "L3179607";
     to "X3179607B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5293486C";
     from "L2673346";
     to "X2673346C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5337690B";
     from "L3104127";
     to "X3104127B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5356805A";
     from "L3195321";
     to "X3195321A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5338963C";
     from "L2673303";
     to "X2673303C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5294789A";
     from "L2895461";
     to "X2895461A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T226192684A";
     from "L3027116";
     to "X3027116A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21475841A";
     from "L2992657";
     to "X2992657A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5337642C";
     from "L3104154";
     to "X3104154C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T21451973B";
     from "L3010580";
     to "X3010580B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T2224386863A";
     from "L3727710";
     to "X3727710A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5351021C";
     from "L2692664";
     to "X2692664C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T21384099A";
     from "L3215385";
     to "X3215385A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T21384099B";
     from "L3215385";
     to "X3215385B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T21384099C";
     from "L3215385";
     to "X3215385C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T21397645A";
     from "L2860493";
     to "X2860493A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T227896008C";
     from "L3177881";
     to "X3177881C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T2224386842A";
     from "L3727709";
     to "X3727709A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5138752B";
     from "L2785528";
     to "X2785528B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5339012B";
     from "L2973171";
     to "X2973171B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5138412C";
     from "L2785523";
     to "X2785523C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T2224237546A";
     from "L3649300";
     to "X3649300A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5302861C";
     from "L2748133";
     to "X2748133C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21399630A";
     from "L3233353";
     to "X3233353A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337705B";
     from "L2785547";
     to "X2785547B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5323277B";
     from "L2897800";
     to "X2897800B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337652B";
     from "L2991939";
     to "X2991939B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T225571845B";
     from "L2948732";
     to "X2948732B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5247162B";
     from "L0247162";
     to "X0247162B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5247126B";
     from "L2879065";
     to "X2879065B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138561A";
     from "L3104121";
     to "X3104121A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5293425A";
     from "L2763153";
     to "X2763153A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5294786C";
     from "L2766724";
     to "X2766724C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5260491C";
     from "L2805031";
     to "X2805031C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5275248B";
     from "L2805036";
     to "X2805036B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5339044C";
     from "L3197625";
     to "X3197625C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5356810C";
     from "L3142049";
     to "X3142049C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T2223703238C";
     from "L3342743";
     to "X3342743C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T28044328C";
     from "L2785524";
     to "X2785524C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5293665C";
     from "L2973166";
     to "X2973166C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T225533675B";
     from "L3225319";
     to "X3225319B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226191850A";
     from "L3270814";
     to "X3270814A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5338899C";
     from "L3122814";
     to "X3122814C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5337628C";
     from "L2897770";
     to "X2897770C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5355767B";
     from "L3197634";
     to "X3197634B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T0107636A";
     from "L3030204";
     to "X3030204A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575B";
     name "T226308729B";
     from "L3102286";
     to "X3102286B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T226195333C";
     from "L2801909";
     to "X2801909C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5337669A";
     from "L3122811";
     to "X3122811A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5338942A";
     from "L2822869";
     to "X2822869A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T21474556A";
     from "L3086098";
     to "X3086098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T225897846A";
     from "L3120504";
     to "X3120504A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T2224386889A";
     from "L3727712";
     to "X3727712A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5294842A";
     from "L3101789";
     to "X3101789A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5138647C";
     from "L3254210";
     to "X3254210C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5260464A";
     from "L2730187";
     to "X2730187A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337648B";
     from "L3216367";
     to "X3216367B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5275000C";
     from "L2710509";
     to "X2710509C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5337674A";
     from "L3066805";
     to "X3066805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5338932C";
     from "L3197661";
     to "X3197661C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5356793C";
     from "L3179608";
     to "X3179608C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T228549643A";
     from "L2916234";
     to "X2916234A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5302471A";
     from "L3085402";
     to "X3085402A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T225897943C";
     from "L2875754";
     to "X2875754C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5355590B";
     from "L2860478";
     to "X2860478B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5247164B";
     from "L2766732";
     to "X2766732B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5207288B";
     from "L3198355";
     to "X3198355B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T227895952A";
     from "L3065665";
     to "X3065665A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T21148701B";
     from "L2897771";
     to "X2897771B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5138294B";
     from "L2785516";
     to "X2785516B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T22112168866C";
     from "L2729206";
     to "X2729206C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T226192185A";
     from "L3195310";
     to "X3195310A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575C";
     name "T21458756C";
     from "L3232301";
     to "X3232301C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260624C";
     from "L3048946";
     to "X3048946C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5251867C";
     from "L2861157";
     to "X2861157C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T228580047B";
     from "L3029183";
     to "X3029183B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138684A";
     from "L3085396";
     to "X3085396A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5138570A";
     from "L2748146";
     to "X2748146A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21399361B";
     from "L2691954";
     to "X2691954B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T226193134C";
     from "L2895449";
     to "X2895449C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138258C";
     from "L2991911";
     to "X2991911C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5293609C";
     from "L2785515";
     to "X2785515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5355938A";
     from "L2804262";
     to "X2804262A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5247160B";
     from "L0247160";
     to "X0247160B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5338975A";
     from "L2785537";
     to "X2785537A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5302860C";
     from "L3122819";
     to "X3122819C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5355598B";
     from "L2804245";
     to "X2804245B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5323254B";
     from "L2879068";
     to "X2879068B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21391242B";
     from "L2767409";
     to "X2767409B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T225533162A";
     from "L2685809";
     to "X2685809A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5138585C";
     from "L3197637";
     to "X3197637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5138751B";
     from "L3066818";
     to "X3066818B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T225906836C";
     from "L2763407";
     to "X2763407C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5260527B";
     from "L2711226";
     to "X2711226B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5338947B";
     from "L3160109";
     to "X3160109B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5321839A";
     from "L2710516";
     to "X2710516A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5293591A";
     from "L3197641";
     to "X3197641A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5302805C";
     from "L2954351";
     to "X2954351C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5338993B";
     from "L2804272";
     to "X2804272B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138566A";
     from "L2785519";
     to "X2785519A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5356797C";
     from "L2955006";
     to "X2955006C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5338924C";
     from "L3104123";
     to "X3104123C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5293655A";
     from "L2729414";
     to "X2729414A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5293655B";
     from "L2729414";
     to "X2729414B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5293655C";
     from "L2729414";
     to "X2729414C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050A";
     name "T5260643A";
     from "L2692660";
     to "X2692660A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5338987A";
     from "L2897793";
     to "X2897793A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5302807C";
     from "L3235266";
     to "X3235266C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T227917122A";
     from "L2915534";
     to "X2915534A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T28127372A";
     from "L2804259";
     to "X2804259A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T226192493B";
     from "L2764399";
     to "X2764399B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5337635C";
     from "L2822863";
     to "X2822863C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5218475A";
     from "L3217057";
     to "X3217057A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T227760024A";
     from "L3215203";
     to "X3215203A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T227760024B";
     from "L3215203";
     to "X3215203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T227760024C";
     from "L3215203";
     to "X3215203C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T21399305A";
     from "L3048221";
     to "X3048221A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5260517C";
     from "L2767408";
     to "X2767408C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T21397121C";
     from "L3122848";
     to "X3122848C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21399099A";
     from "L2841635";
     to "X2841635A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5302375B";
     from "L2973162";
     to "X2973162B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5338953B";
     from "L3122821";
     to "X3122821B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5260574C";
     from "L3123452";
     to "X3123452C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5391992A";
     from "L3029500";
     to "X3029500A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T5323264B";
     from "L3216344";
     to "X3216344B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5338962C";
     from "L2748125";
     to "X2748125C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5138755B";
     from "L2785520";
     to "X2785520B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5338956A";
     from "L3104119";
     to "X3104119A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5310568A";
     from "L2710517";
     to "X2710517A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5337647A";
     from "L3048227";
     to "X3048227A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T28120195B";
     from "L3048209";
     to "X3048209B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5293521A";
     from "L3216370";
     to "X3216370A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5293521B";
     from "L3216370";
     to "X3216370B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5293521C";
     from "L3216370";
     to "X3216370C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5302677A";
     from "L3066819";
     to "X3066819A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5355778C";
     from "L2673314";
     to "X2673314C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5302369B";
     from "L3197643";
     to "X3197643B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T227917130C";
     from "L2803194";
     to "X2803194C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5339007B";
     from "L2916617";
     to "X2916617B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T2224490448C";
     from "L3778577";
     to "X3778577C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5337710B";
     from "L2991916";
     to "X2991916B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T22112168870C";
     from "L2897554";
     to "X2897554C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21396796B";
     from "L3141397";
     to "X3141397B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5321852C";
     from "L2916608";
     to "X2916608C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T226193899B";
     from "L3082983";
     to "X3082983B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5323244B";
     from "L2804248";
     to "X2804248B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5355937A";
     from "L2841639";
     to "X2841639A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21395962A";
     from "L3197645";
     to "X3197645A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5223661C";
     from "L2730108";
     to "X2730108C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5337643C";
     from "L2897806";
     to "X2897806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5302810C";
     from "L3178977";
     to "X3178977C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5391976C";
     from "L2841631";
     to "X2841631C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5356796C";
     from "L3235945";
     to "X3235945C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5260502B";
     from "L2748839";
     to "X2748839B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T225991691A";
     from "L2989571";
     to "X2989571A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T2224061203C";
     from "L3552667";
     to "X3552667C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138413C";
     from "L3216347";
     to "X3216347C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5323287B";
     from "L2897789";
     to "X2897789B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5321847B";
     from "L3160100";
     to "X3160100B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337687B";
     from "L2973156";
     to "X2973156B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5302474A";
     from "L3048214";
     to "X3048214A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21357865A";
     from "L2766719";
     to "X2766719A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355597B";
     from "L2729401";
     to "X2729401B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T229106135C";
     from "L2991640";
     to "X2991640C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T226264795A";
     from "L3139366";
     to "X3139366A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5337729A";
     from "L2728247";
     to "X2728247A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337729B";
     from "L2728247";
     to "X2728247B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5337729C";
     from "L2728247";
     to "X2728247C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5293608C";
     from "L2673306";
     to "X2673306C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5355936A";
     from "L2954357";
     to "X2954357A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T28149184C";
     from "L3141395";
     to "X3141395C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T226193338A";
     from "L2876796";
     to "X2876796A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5391979C";
     from "L3197642";
     to "X3197642C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5251862C";
     from "L3254873";
     to "X3254873C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5355591B";
     from "L2822858";
     to "X2822858B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T2224387062A";
     from "L3728040";
     to "X3728040A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T226193361B";
     from "L3157710";
     to "X3157710B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5323267B";
     from "L2710514";
     to "X2710514B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T226924200B";
     from "L2763072";
     to "X2763072B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5302676A";
     from "L2710519";
     to "X2710519A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T2224386874A";
     from "L3727711";
     to "X3727711A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5356009A";
     from "L2691936";
     to "X2691936A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5138641C";
     from "L2841638";
     to "X2841638C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T5337714C";
     from "L3254209";
     to "X3254209C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21380453A";
     from "L3010557";
     to "X3010557A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T226191778C";
     from "L2820528";
     to "X2820528C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T226029836A";
     from "L3251808";
     to "X3251808A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T2224237718A";
     from "L3649305";
     to "X3649305A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T226194093A";
     from "L3157718";
     to "X3157718A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5302673A";
     from "L3010569";
     to "X3010569A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5293522A";
     from "L2785527";
     to "X2785527A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T227917133C";
     from "L3047073";
     to "X3047073C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T2224238167A";
     from "L3649306";
     to "X3649306A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T5293592A";
     from "L2973161";
     to "X2973161A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T225918926B";
     from "L2688692";
     to "X2688692B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5138717C";
     from "L3254220";
     to "X3254220C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5356007A";
     from "L3141389";
     to "X3141389A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5356008A";
     from "L3197618";
     to "X3197618A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226193696A";
     from "L3143999";
     to "X3143999A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337689B";
     from "L2691949";
     to "X2691949B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5337624C";
     from "L3066807";
     to "X3066807C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5321880A";
     from "L2876812";
     to "X2876812A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T5392038B";
     from "L2841634";
     to "X2841634B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5337712C";
     from "L3235245";
     to "X3235245C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21399508A";
     from "L3104135";
     to "X3104135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5294809A";
     from "L2952014";
     to "X2952014A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5274994C";
     from "L3048205";
     to "X3048205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5260461B";
     from "L2861223";
     to "X2861223B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5223655C";
     from "L2936268";
     to "X2936268C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5138465C";
     from "L2879055";
     to "X2879055C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323387B";
     from "L2690941";
     to "X2690941B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5338918A";
     from "L2897773";
     to "X2897773A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5260561C";
     from "L3104850";
     to "X3104850C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T226192846B";
     from "L3139086";
     to "X3139086B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T2224386750A";
     from "L3727707";
     to "X3727707A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5260576C";
     from "L3030126";
     to "X3030126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5391756B";
     from "L2879079";
     to "X2879079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5391994A";
     from "L3066821";
     to "X3066821A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5337715A";
     from "L3254204";
     to "X3254204A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T28150172A";
     from "L2748135";
     to "X2748135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5294844A";
     from "L2841623";
     to "X2841623A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337699B";
     from "L2954349";
     to "X2954349B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T226194002B";
     from "L2801902";
     to "X2801902B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5321851B";
     from "L2729434";
     to "X2729434B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5260555A";
     from "L3048962";
     to "X3048962A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T226101460A";
     from "L2857591";
     to "X2857591A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T28128517C";
     from "L3048890";
     to "X3048890C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260567C";
     from "L2936211";
     to "X2936211C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5338981B";
     from "L2820535";
     to "X2820535B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T225533215C";
     from "L3097861";
     to "X3097861C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5391743B";
     from "L3141390";
     to "X3141390B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5391996A";
     from "L3141412";
     to "X3141412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T28118822A";
     from "L2991920";
     to "X2991920A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5260558C";
     from "L3160861";
     to "X3160861C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5355842A";
     from "L2876813";
     to "X2876813A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5338943C";
     from "L2729410";
     to "X2729410C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5293492C";
     from "L2841637";
     to "X2841637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5355779C";
     from "L3122817";
     to "X3122817C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5260457B";
     from "L3086079";
     to "X3086079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T21393454B";
     from "L3179699";
     to "X3179699B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5321848B";
     from "L3085390";
     to "X3085390B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5338960C";
     from "L2897767";
     to "X2897767C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5356065B";
     from "L3104124";
     to "X3104124B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5138646A";
     from "L2804251";
     to "X2804251A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5337654C";
     from "L3066808";
     to "X3066808C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5337691B";
     from "L2897774";
     to "X2897774B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5391738B";
     from "L3104115";
     to "X3104115B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5247171B";
     from "L0247171";
     to "X0247171B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T226192175C";
     from "L3214055";
     to "X3214055C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5328367C";
     from "L3104830";
     to "X3104830C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5247084B";
     from "L3254211";
     to "X3254211B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5247100B";
     from "L2729407";
     to "X2729407B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226101449A";
     from "L3027133";
     to "X3027133A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5321838A";
     from "L2691944";
     to "X2691944A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T226194262C";
     from "L2745806";
     to "X2745806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T22112168887C";
     from "L2878848";
     to "X2878848C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5355773A";
     from "L2991909";
     to "X2991909A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226192926A";
     from "L2726973";
     to "X2726973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5337718A";
     from "L2691947";
     to "X2691947A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5251859C";
     from "L2952007";
     to "X2952007C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260622C";
     from "L3198347";
     to "X3198347C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T21467859B";
     from "L2916625";
     to "X2916625B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226193298A";
     from "L2820533";
     to "X2820533A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21399809A";
     from "L2785531";
     to "X2785531A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5294812A";
     from "L3120502";
     to "X3120502A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T226308723B";
     from "L3252336";
     to "X3252336B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5338945A";
     from "L2954353";
     to "X2954353A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5321837A";
     from "L2673312";
     to "X2673312A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5441311A";
     from "L2766720";
     to "X2766720A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5338934B";
     from "L2879070";
     to "X2879070B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5157716B";
     from "L3179674";
     to "X3179674B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5338930B";
     from "L3029506";
     to "X3029506B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5337717A";
     from "L3216348";
     to "X3216348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T21400215B";
     from "L3048231";
     to "X3048231B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T227921416A";
     from "L3065696";
     to "X3065696A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323399B";
     from "L3178974";
     to "X3178974B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5321882C";
     from "L2916607";
     to "X2916607C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5339021A";
     from "L3197652";
     to "X3197652A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5355589B";
     from "L2691939";
     to "X2691939B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T225668688A";
     from "L2858175";
     to "X2858175A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5302803C";
     from "L3085400";
     to "X3085400C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5355596B";
     from "L3178969";
     to "X3178969B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T21400108B";
     from "L2748139";
     to "X2748139B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T21380500C";
     from "L3235242";
     to "X3235242C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T28150189A";
     from "L2729412";
     to "X2729412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T226193737C";
     from "L3082981";
     to "X3082981C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5391989A";
     from "L2766747";
     to "X2766747A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T5328365B";
     from "L3179646";
     to "X3179646B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T21387206C";
     from "L3235251";
     to "X3235251C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5337661B";
     from "L2766749";
     to "X2766749B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5338965A";
     from "L3010568";
     to "X3010568A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5391748B";
     from "L2991902";
     to "X2991902B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356013A";
     from "L2954348";
     to "X2954348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323255B";
     from "L2860484";
     to "X2860484B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T21399229A";
     from "L2879078";
     to "X2879078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T2224237643A";
     from "L3649301";
     to "X3649301A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5302473A";
     from "L2804252";
     to "X2804252A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T226193886B";
     from "L2783231";
     to "X2783231B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5323394B";
     from "L2710504";
     to "X2710504B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T21383553B";
     from "L2935547";
     to "X2935547B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391742B";
     from "L3048201";
     to "X3048201B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5274992C";
     from "L2804250";
     to "X2804250C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T225700953A";
     from "L3081380";
     to "X3081380A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T226964880A";
     from "L3172805";
     to "X3172805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T21386552B";
     from "L2822867";
     to "X2822867B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5302734A";
     from "L2991922";
     to "X2991922A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5338955B";
     from "L3010560";
     to "X3010560B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5339002B";
     from "L2785536";
     to "X2785536B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T5260551C";
     from "L3160872";
     to "X3160872C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5337665B";
     from "L2973178";
     to "X2973178B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21426205B";
     from "L2731712";
     to "X2731712B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T28120786A";
     from "L2841628";
     to "X2841628A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5321849B";
     from "L2748152";
     to "X2748152B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5339049A";
     from "L2916602";
     to "X2916602A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T225533337A";
     from "L2929261";
     to "X2929261A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5138680A";
     from "L2710521";
     to "X2710521A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T21249626B";
     from "L3142079";
     to "X3142079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337695B";
     from "L2879072";
     to "X2879072B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323249B";
     from "L2729427";
     to "X2729427B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5321841B";
     from "L2954347";
     to "X2954347B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575A";
     name "T5260595A";
     from "L2767340";
     to "X2767340A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575B";
     name "T5260595B";
     from "L2767340";
     to "X2767340B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575C";
     name "T5260595C";
     from "L2767340";
     to "X2767340C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5293427C";
     from "L3104157";
     to "X3104157C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5321858B";
     from "L3122815";
     to "X3122815B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5274987C";
     from "L2916605";
     to "X2916605C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "250250A";
     name "T227944551A";
     from "L3234149";
     to "X3234149A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "250250B";
     name "T227944551B";
     from "L3234149";
     to "X3234149B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "250250C";
     name "T227944551C";
     from "L3234149";
     to "X3234149C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T21386143C";
     from "L3160862";
     to "X3160862C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "5050B";
     name "T226308727B";
     from "L3233413";
     to "X3233413B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5274986C";
     from "L2822865";
     to "X2822865C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5391981A";
     from "L2879081";
     to "X2879081A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T28147974B";
     from "L2691946";
     to "X2691946B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T227411655C";
     from "L2806553";
     to "X2806553C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5302859C";
     from "L3254215";
     to "X3254215C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "7575C";
     name "T226192801C";
     from "L2951995";
     to "X2951995C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5138651C";
     from "L3197628";
     to "X3197628C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T21470122B";
     from "L2673343";
     to "X2673343B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T28127146B";
     from "L3160864";
     to "X3160864B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5260601C";
     from "L2730149";
     to "X2730149C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323284B";
     from "L3160113";
     to "X3160113B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5294810A";
     from "L3010585";
     to "X3010585A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355359B";
     from "L2766730";
     to "X2766730B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5260638C";
     from "L3160871";
     to "X3160871C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T5338969A";
     from "L3104129";
     to "X3104129A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5302672C";
     from "L3254205";
     to "X3254205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5339046A";
     from "L2785511";
     to "X2785511A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5355588B";
     from "L2822857";
     to "X2822857B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5262075C";
     from "L3067448";
     to "X3067448C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5260508A";
     from "L2955081";
     to "X2955081A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T28099529C";
     from "L3235268";
     to "X3235268C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5356795C";
     from "L2842330";
     to "X2842330C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T227917119A";
     from "L2821770";
     to "X2821770A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "100100B";
     name "T21400253B";
     from "L2691959";
     to "X2691959B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5356801A";
     from "L3011229";
     to "X3011229A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5223663C";
     from "L2936216";
     to "X2936216C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5138371C";
     from "L2879073";
     to "X2879073C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323247B";
     from "L2935553";
     to "X2935553B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5138753B";
     from "L2748130";
     to "X2748130B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5339097B";
     from "L3085410";
     to "X3085410B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838B";
     name "T5323283B";
     from "L2916618";
     to "X2916618B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5321883C";
     from "L3010564";
     to "X3010564C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21391390B";
     from "L3217064";
     to "X3217064B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T5350994C";
     from "L3048968";
     to "X3048968C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5391973C";
     from "L2673319";
     to "X2673319C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5338937C";
     from "L2897777";
     to "X2897777C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T2224500658A";
     from "L3784018";
     to "X3784018A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5138313A";
     from "L3141400";
     to "X3141400A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21388572B";
     from "L3235252";
     to "X3235252B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T226010605C";
     from "L2764411";
     to "X2764411C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5260554C";
     from "L3030200";
     to "X3030200C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T227653310C";
     from "L2746587";
     to "X2746587C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5325473B";
     from "L3010562";
     to "X3010562B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T227187012A";
     from "L2896685";
     to "X2896685A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T227187012B";
     from "L2896685";
     to "X2896685B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T227187012C";
     from "L2896685";
     to "X2896685C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T28121368A";
     from "L2748143";
     to "X2748143A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21398815A";
     from "L3216351";
     to "X3216351A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5391993A";
     from "L3156034";
     to "X3156034A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5247057A";
     from "L3104128";
     to "X3104128A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5138472C";
     from "L2673309";
     to "X2673309C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T21474587C";
     from "L3104155";
     to "X3104155C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T21248901B";
     from "L2729430";
     to "X2729430B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5138644A";
     from "L3197630";
     to "X3197630A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5338908C";
     from "L2860481";
     to "X2860481C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323253B";
     from "L2973152";
     to "X2973152B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21357901B";
     from "L3160117";
     to "X3160117B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "55B";
     name "T5323235B";
     from "L3197624";
     to "X3197624B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "7575B";
     name "T226308710B";
     from "L2708744";
     to "X2708744B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010C";
     name "T5260620C";
     from "L3067506";
     to "X3067506C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5302834C";
     from "L2841625";
     to "X2841625C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323245B";
     from "L2785512";
     to "X2785512B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5138236B";
     from "L2673305";
     to "X2673305B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5323234B";
     from "L2860480";
     to "X2860480B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "55A";
     name "T226196642A";
     from "L2914324";
     to "X2914324A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21386754A";
     from "L2766741";
     to "X2766741A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5339001B";
     from "L3178988";
     to "X3178988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5339017C";
     from "L2729423";
     to "X2729423C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T28147708B";
     from "L2991929";
     to "X2991929B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356802A";
     from "L2767342";
     to "X2767342A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5356815A";
     from "L2936212";
     to "X2936212A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21389761B";
     from "L2861219";
     to "X2861219B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226163467A";
     from "L3120376";
     to "X3120376A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5302400A";
     from "L2991919";
     to "X2991919A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838A";
     name "T21380599A";
     from "L3066804";
     to "X3066804A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5274999C";
     from "L2935550";
     to "X2935550C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5247105B";
     from "L2691942";
     to "X2691942B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5260634A";
     from "L2842383";
     to "X2842383A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5223660C";
     from "L3160863";
     to "X3160863C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5337668B";
     from "L2935549";
     to "X2935549B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T226194865A";
     from "L3027122";
     to "X3027122A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T5338990B";
     from "L2673331";
     to "X2673331B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5338988A";
     from "L3254231";
     to "X3254231A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5321860B";
     from "L2785543";
     to "X2785543B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T21459640C";
     from "L2970258";
     to "X2970258C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323392B";
     from "L2748124";
     to "X2748124B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5207290A";
     from "L2879773";
     to "X2879773A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010C";
     name "T5302808C";
     from "L2841626";
     to "X2841626C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838A";
     name "T28148633A";
     from "L2991905";
     to "X2991905A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T21015829A";
     from "L2822861";
     to "X2822861A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T5356011A";
     from "L3216337";
     to "X3216337A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5260514C";
     from "L2674047";
     to "X2674047C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5338976B";
     from "L2691967";
     to "X2691967B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T2224179616C";
     from "L3626914";
     to "X3626914C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T227903012A";
     from "L3177894";
     to "X3177894A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575B";
     name "T226308716B";
     from "L2690187";
     to "X2690187B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5293673A";
     from "L3122827";
     to "X3122827A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T2223664050B";
     from "L3315860";
     to "X3315860B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5355942A";
     from "L2973165";
     to "X2973165A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "55B";
     name "T5338983B";
     from "L2691965";
     to "X2691965B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5391991A";
     from "L3216346";
     to "X3216346A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5321892C";
     from "L3235267";
     to "X3235267C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010C";
     name "T5138464C";
     from "L3066801";
     to "X3066801C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5260621C";
     from "L2898515";
     to "X2898515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5337697B";
     from "L2804258";
     to "X2804258B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5302675A";
     from "L2954354";
     to "X2954354A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575A";
     name "T226308730A";
     from "L2802481";
     to "X2802481A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323398B";
     from "L2710505";
     to "X2710505B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5355587B";
     from "L3104114";
     to "X3104114B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T225533237B";
     from "L2798067";
     to "X2798067B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T28118808A";
     from "L3122825";
     to "X3122825A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337704B";
     from "L2710546";
     to "X2710546B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337701B";
     from "L2879071";
     to "X2879071B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5337675A";
     from "L2785514";
     to "X2785514A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5260594A";
     from "L2898457";
     to "X2898457A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T2224386815A";
     from "L3727708";
     to "X3727708A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5260590B";
     from "L3216988";
     to "X3216988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5323266B";
     from "L3197632";
     to "X3197632B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5293422C";
     from "L3178997";
     to "X3178997C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5339005B";
     from "L2785535";
     to "X2785535B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5337626C";
     from "L3216343";
     to "X3216343C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338919A";
     from "L2748127";
     to "X2748127A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5355438C";
     from "L2673323";
     to "X2673323C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5138798B";
     from "L3104859";
     to "X3104859B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T228001810A";
     from "L2859403";
     to "X2859403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5338915C";
     from "L2954345";
     to "X2954345C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5339048A";
     from "L3160098";
     to "X3160098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5325474B";
     from "L3254228";
     to "X3254228B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5321878A";
     from "L3101788";
     to "X3101788A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5337677A";
     from "L2785513";
     to "X2785513A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T225684682B";
     from "L3231269";
     to "X3231269B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T28129399C";
     from "L2991921";
     to "X2991921C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525A";
     name "T5302731A";
     from "L3122826";
     to "X3122826A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T21325725C";
     from "L2842390";
     to "X2842390C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5138571A";
     from "L2991913";
     to "X2991913A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5339020A";
     from "L3104144";
     to "X3104144A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5339013B";
     from "L2804270";
     to "X2804270B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5260632A";
     from "L2917333";
     to "X2917333A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5247058A";
     from "L2673315";
     to "X2673315A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T225918936C";
     from "L2688693";
     to "X2688693C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T5321893C";
     from "L2841645";
     to "X2841645C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010B";
     name "T5391740B";
     from "L3048200";
     to "X3048200B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5138260A";
     from "L3048208";
     to "X3048208A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5260535C";
     from "L3067507";
     to "X3067507C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T21389962C";
     from "L2804249";
     to "X2804249C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5328363B";
     from "L2936213";
     to "X2936213B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T228057846A";
     from "L3215340";
     to "X3215340A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5339052C";
     from "L3118855";
     to "X3118855C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323261B";
     from "L3085397";
     to "X3085397B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5260569C";
     from "L3104796";
     to "X3104796C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T228622562A";
     from "L3108449";
     to "X3108449A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515C";
     name "T5337632C";
     from "L2673307";
     to "X2673307C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21398536A";
     from "L2973159";
     to "X2973159A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5321877A";
     from "L3101787";
     to "X3101787A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5338931C";
     from "L2785521";
     to "X2785521C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5339016B";
     from "L3235273";
     to "X3235273B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5356798C";
     from "L2692600";
     to "X2692600C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838C";
     name "T21386442C";
     from "L3179637";
     to "X3179637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T5337633C";
     from "L2729406";
     to "X2729406C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1010A";
     name "T5302678A";
     from "L3029499";
     to "X3029499A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5251828B";
     from "L3179650";
     to "X3179650B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T5356803A";
     from "L2748780";
     to "X2748780A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21386976A";
     from "L3141398";
     to "X3141398A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525A";
     name "T5293668A";
     from "L3085403";
     to "X3085403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5138796B";
     from "L3236011";
     to "X3236011B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5355584B";
     from "L2710542";
     to "X2710542B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T226191995B";
     from "L2801896";
     to "X2801896B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5337688B";
     from "L3029501";
     to "X3029501B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T228446184A";
     from "L3159645";
     to "X3159645A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T226193698C";
     from "L3125349";
     to "X3125349C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515B";
     name "T5325472B";
     from "L2973149";
     to "X2973149B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T21390038C";
     from "L3030205";
     to "X3030205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5356012A";
     from "L2841615";
     to "X2841615A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010B";
     name "T5260495B";
     from "L2767407";
     to "X2767407B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T225767272A";
     from "L3139103";
     to "X3139103A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T28129466A";
     from "L3011293";
     to "X3011293A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050B";
     name "T28129466B";
     from "L3011293";
     to "X3011293B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T28129466C";
     from "L3011293";
     to "X3011293C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515C";
     name "T226193702C";
     from "L3181545";
     to "X3181545C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338917A";
     from "L2935555";
     to "X2935555A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T5323248B";
     from "L3048207";
     to "X3048207B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337707B";
     from "L3160104";
     to "X3160104B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21393643A";
     from "L2851933";
     to "X2851933A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T21393643B";
     from "L2851933";
     to "X2851933B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838C";
     name "T21393643C";
     from "L2851933";
     to "X2851933C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5247170B";
     from "L2897784";
     to "X2897784B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T5293664A";
     from "L3207907";
     to "X3207907A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "7575B";
     name "T5293664B";
     from "L3207907";
     to "X3207907B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050C";
     name "T5293664C";
     from "L3207907";
     to "X3207907C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T226193395B";
     from "L2726974";
     to "X2726974B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "5050A";
     name "T5138262A";
     from "L3029502";
     to "X3029502A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050C";
     name "T5338923C";
     from "L3178972";
     to "X3178972C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "3838B";
     name "T5260607B";
     from "L3029055";
     to "X3029055B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5302368B";
     from "L3029507";
     to "X3029507B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "55A";
     name "T5338989A";
     from "L3254230";
     to "X3254230A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525C";
     name "T5260639C";
     from "L3030203";
     to "X3030203C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5323273B";
     from "L3048203";
     to "X3048203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515B";
     name "T5260521B";
     from "L3048963";
     to "X3048963B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T21380325B";
     from "L2674027";
     to "X2674027B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010B";
     name "T5391753B";
     from "L2973163";
     to "X2973163B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "3838A";
     name "T5260479A";
     from "L2955074";
     to "X2955074A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5337645B";
     from "L3216342";
     to "X3216342B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525C";
     name "T5275008C";
     from "L3235243";
     to "X3235243C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525C";
     name "T226194421C";
     from "L3214069";
     to "X3214069C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "2525B";
     name "T5338972B";
     from "L2841632";
     to "X2841632B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5391747B";
     from "L2822859";
     to "X2822859B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515C";
     name "T5251865C";
     from "L3142050";
     to "X3142050C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T5338898A";
     from "L2973155";
     to "X2973155A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "5050A";
     name "T5260605A";
     from "L2973791";
     to "X2973791A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5138405C";
     from "L2841629";
     to "X2841629C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21397544A";
     from "L2822868";
     to "X2822868A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "2525B";
     name "T5302370B";
     from "L3122823";
     to "X3122823B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525B";
     name "T5337614B";
     from "L2952003";
     to "X2952003B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1515A";
     name "T5260467A";
     from "L3104856";
     to "X3104856A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838C";
     name "T5223662C";
     from "L2786204";
     to "X2786204C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer {
     configuration "1515A";
     name "T21384215A";
     from "L2841622";
     to "X2841622A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515A";
     name "T21380528A";
     from "L2973150";
     to "X2973150A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T5339003B";
     from "L3066826";
     to "X3066826B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "2525A";
     name "T21396959A";
     from "L3197638";
     to "X3197638A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1010A";
     name "T5391985A";
     from "L2785530";
     to "X2785530A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "1515B";
     name "T226195153B";
     from "L3082988";
     to "X3082988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer {
     configuration "1010A";
     name "T5302733A";
     from "L2860491";
     to "X2860491A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer {
     configuration "3838B";
     name "T5302733B";
     from "L2860491";
     to "X2860491B";
     nominal_voltage 7199.558;
     phases BS;
}

// Triplex Node Objects with loads

object triplex_node {
     name "SX2673305B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3048196B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991911C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2973158C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048208A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3029502A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3104125B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3160107A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785516B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3141400A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2897775C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3010565C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2916609C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2879073C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3104126C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3029503C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2691950C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2691951C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2879076C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2841630C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2841629C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2785523C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3216347C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3141388C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3066801C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2879055C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2973144C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2785518C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2766717C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2673309C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3104113A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3104121A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2673310A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2916627A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2804283A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3104122A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785519A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2748129A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2973151A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2748146A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991913A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3235253A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2991907A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2879064A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3197637C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2860487C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2841638C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3235256A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3197630A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3104120B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804251A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3254210C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048206A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710510C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3197628C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2766718C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3010556A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2710520A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2710521A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3085396A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3122813A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3254219C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254220C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3104134C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2860490A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3254218A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3066818B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785528B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2748130B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3254212B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2785520B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2729411A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2897781A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3197644A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3010566C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3236011B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3198358B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3104859B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2936275B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3179674B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2748840B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3142099B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3011298C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2711234B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3198355B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2879773A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2786274C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3179682C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2936270A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3086078A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3217056A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3217057A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2936268C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2823592A";
     nominal_voltage 120;
     phases AS;
     power_1 885.0+221.8j;
     power_2 885.0+221.8j;
}

object triplex_node {
     name "SX3160863C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2730108C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2786204C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2936216C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3029498C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2991912A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3104128A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2673315A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2766721A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2991906A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2879054A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3254211B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2729407B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2691942B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3197629B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2879065B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX0247160B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX0247162B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2766732B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2897784B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX0247171B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2936279C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3179678B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3179650B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2730107C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048888C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3064514C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2861158C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2952007C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254873C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2745811C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3142050C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2861157C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3086079B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2936276B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2861223B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3086075B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2730187A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3104856A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2861222A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2917330A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2879794A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2936271A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2955074A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3030199C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2730163C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2992624A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2692654A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2842379A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2805031C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3068944B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2767407B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2879767B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2711224B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3142098B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2748839B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2917310B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2861218C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2955081A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3160878C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2917336C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2674047C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3160865A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2767408C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3104853C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254915B";
     nominal_voltage 120;
     phases BS;
     power_1 975.0+244.4j;
     power_2 975.0+244.4j;
}

object triplex_node {
     name "SX3048963B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2711226B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3217052C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3217053C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3086074C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3067507C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2955078A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2955077C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3160872C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3198348A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2711225C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3030200C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048962A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3160861C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3104850C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3251799A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2936211C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2842329C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3104796C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3236004C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3160896C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3123452C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254869B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3030126C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2767341C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3254870C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048887B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2955005B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3216988B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3179607B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2898457A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2767340A";
     nominal_voltage 120;
     phases AS;
     power_1 13300.0+3333.3j;
     power_2 13300.0+3333.3j;
}

object triplex_node {
     name "SX2767340B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX2767340C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX3067478A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2730149C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2989566B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2973791A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3029055B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3067506C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2898515C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3198347C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048946C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048966C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2992656A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2973833B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2786266A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2917333A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2842383A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2842384C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3160871C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3030203C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3179673C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048965B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2692660A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2805034A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2898522A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2692661A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3067448C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2935552C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2822864C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2822865C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2916605C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3085394C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2804250C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048205C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048228C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2935550C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2710509C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2822862C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3066806C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2916606C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3235243C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2786273B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2805036B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3178997C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3122849B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2766750C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2763153A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3104157C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX_293471A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX_293471B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX_293471C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2748158A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3104133A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2673346C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254238B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048230C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2841637C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2897780B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3235255B";
     nominal_voltage 120;
     phases BS;
     power_1 975.0+244.4j;
     power_2 975.0+244.4j;
}

object triplex_node {
     name "SX3216370A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3216370B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3216370C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2785527A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2766729A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3197641A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973161A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2673306C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2785515C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2729429A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2841633A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3235258A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3235258B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3235258C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2729414A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2729414B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2729414C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2973167B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3189189B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3189188C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2935560C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2916610B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3216368C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3207907A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3207907B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX3207907C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2973166C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2710532C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2860504A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3085403A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2954355A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122827A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3195751A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2766724C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3197647A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2821010A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2895461A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2952014A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3010585A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3120502A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3101789A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3178982A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2841623A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3010563A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2766727B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3029507B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3197643B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3122823B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2766726B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2785526B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2973162B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3010570A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991919A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122824A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2860489A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3104131A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3048210A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2897778A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3104132A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3085402A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2804252A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3048214A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3235275B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897779C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2804261C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3178980C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2973164A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2748132A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3254205C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3010569A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2673321A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2954354A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710519A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3066819A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3029499A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2897772A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122826A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2691953A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2860491A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2860491B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2991922A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991923A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3085400C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3141399C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2954351C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3235266C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2841626C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2954350C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3178977C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3160105C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2691945C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3010567C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2841625C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2897776C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254215C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3122819C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2748133C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3085399C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2879074A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122820A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710517A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3197639A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160106A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3008248A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3235247A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2673312A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2691944A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710516A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2804256B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2954347B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3178975B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3160100B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3085390B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2748152B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2729434B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2916608C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2673313B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804257B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2860485B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2860506B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3122815B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3254213B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785543B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3235248C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2764412A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3027132A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3101787A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3101788A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2876812A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2970811A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2916607C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3010564C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2710515C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2766746C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2691941C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3235241C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3104118C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2748126C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3235267C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2841645C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3066829C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254203B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2860480B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3197624B";
     nominal_voltage 120;
     phases BS;
     power_1 975.0+244.4j;
     power_2 975.0+244.4j;
}

object triplex_node {
     name "SX2822860B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048199B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2710508B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3122810B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897765B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804248B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2785512B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2935553B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048207B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2729427B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2748131B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2879066B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2973152B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879068B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2860484B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3085397B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3066812A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3216344B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2860501B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3197632B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2710514B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048203B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2860500B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3197660B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897800B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3235246B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2710512B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897791B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2916618B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3160113B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804269B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2989564B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2897789B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2690941B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3234185B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3065750B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3159037B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2748124B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2710504B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2954346B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2710505B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3178974B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2691943B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2916603B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804254A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710513B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2973149B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3010562B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3254228B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2936213B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2692633C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3179646B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3104830C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3142078B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2879752B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2952003B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2990826A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2990826B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2990826C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3197626C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3066807C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3197627C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3216343C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3085393C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2897770C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2748128C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3085392C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3029497C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2673307C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2729406C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2897768C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2822863C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2841619C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2804282C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3104154C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2897806C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3216342B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879063B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048227A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3216367B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3010561A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991939B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673308B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3066808C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3141396C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3066810C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2897769C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2766749B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2973178B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3029518B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2935549B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3122811A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3254207A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2822877B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2841618A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3066805A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785514A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3235244A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785513A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160101A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3010559A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3159448A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2973156B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3029501B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2691949B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104127B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897774B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2879061B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3066813B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991910B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2879072B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3197635B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804258B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3235250B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2954349B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2766722B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879071B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3029504B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2691948B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2710546B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785547B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3254214B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3160104B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3216349B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2879077B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991916B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3235245C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2766716C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3254209C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3254204A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2841627A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216348A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2691947A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2841648A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973157A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3178978A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2879075A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3082992A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2728247A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2728247B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2728247C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3197633A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2879069A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3178971A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973154A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973155A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122814C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2991908A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2860481C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2841621C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2804255B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2954345C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2935555A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2897773A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2748127A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3197631A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2935554A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2822866B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3178972C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3104123C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2973153A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216123A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2972930A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3029506B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2785521C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3197661C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3216345B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2879070B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2973160B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3066815C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2897777C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2991914C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2822869A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2729410C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3197640C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2954353A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160109B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104136B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2822872B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3122821B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2860482A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3010560B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104119A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785517C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3066809C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2954344C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2897767C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3254208C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2748125C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2673303C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3104117C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3010568A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3029505C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2673318C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3178979C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3104129A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3141401A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2841632B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2748157A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2785537A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2691967B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2916620A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2916620B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2916620C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2766738C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3066814B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2820535B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785534B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2691965B";
     nominal_voltage 120;
     phases BS;
     power_1 975.0+244.4j;
     power_2 975.0+244.4j;
}

object triplex_node {
     name "SX2748144A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2897792A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2785538A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2897793A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3254231A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3254230A";
     nominal_voltage 120;
     phases AS;
     power_1 885.0+221.8j;
     power_2 885.0+221.8j;
}

object triplex_node {
     name "SX2673331B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2935567B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804272B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3160115B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3254227B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2860499B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3254229B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2822873B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3178988B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2785536B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3066826B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3197653B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785535B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2916619B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2916617B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3122835B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2691966B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3104145B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2973171B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804270B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3235273B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2729423C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2729424A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3160114A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3104144A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3197652A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3141394B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804277C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3197625C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2785511A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2973148A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160098A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2916602A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3231255C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3118855C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3085410B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2992556C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3198356C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3048968C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2767414C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3045895C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2692664C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2991901B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673322B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2766730B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2689691A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2914323B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3048222C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3122837C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2991933C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2710525C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2673323C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2710542B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2766742B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3254234B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104114B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2822857B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2691939B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2860478B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2822858B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3254206B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2766715B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2860479B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3178969B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2729401B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804245B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3216338B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2691938B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673326B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3251806B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3160108B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2841624B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2729409B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3029510B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991927B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2954338B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3197634B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2729408B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2991909A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3085398B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673314C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3122817C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3160102B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2822871B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2876813A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2952013A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2916598A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3048212A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2691973A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2954357A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2841639A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2804262A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973165A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785529C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3197646B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3141389A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3197618A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2691936A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216336A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3216337A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2841615A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2954348A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3235249A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2916599A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3122816B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3160103C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2935556B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104124B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2970804C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3176661C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3048937C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2804957C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2767343C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3179608C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3086002C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2842330C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3235945C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2955006C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2692600C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3235946A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3011229A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2767342A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2748780A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2823544A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3195321A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2823545A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3101782A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2936214A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3142049C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2804956A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2730106C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2936212A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3029495B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2804247B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104115B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2954339B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048200B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3216339B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3048201B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3141390B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2710537B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673300B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3085388B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2822859B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2991902B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2991918B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897764B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2860488B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804260B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2973163B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX3104130B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879079B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991917B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2841636B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3085389B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673319C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2841631C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3216350A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3141402C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3197642C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2691952A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2879081A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2785530A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2766723A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3122822A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2766747A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2858163A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216346A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3029500A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3156034A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3066821A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2748140A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3141412A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991915B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673320B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2841634B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2766720A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3235254C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2935566C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3141393C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3030204A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160868B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785524C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3235268C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3122825A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2991920A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973146B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2935568B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2814529A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2814529B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2814529C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3122818C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048209B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2841628A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2673316A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2748143A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2860477A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3066811B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2954352C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3160864B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3085401A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2766744B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2804259A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2860486C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2785522B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897766C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048889C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3048890C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2991921C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3011293A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3011293B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3011293C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3123509C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2841620B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991929B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3160793C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2691946B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2991940C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3197636B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2991905A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3141395C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2748135A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2729412A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2839305A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3160123A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2822861A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2841616A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3122812B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2897771B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3178973A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3141411C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX2710518A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3085391B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2955076A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2729430B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3142079B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2955055B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879753B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2842390C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2710511A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2766719A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3160117B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2897790C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3066817A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2841641B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2674027B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3010557A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3235242C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2973150A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3066804A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2879067A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710530B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2748781A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3197654A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2954361B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2935547B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3215385A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3215385B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3215385C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2841622A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2879062C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2917255C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3160862C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3067447A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3179637C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2822867B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2766741A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2897807B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2823611A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3141398A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3235251C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2935551C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3235252B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2917328B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2989565A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2692655C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2861219B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2674051A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2804249C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3030205C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3085395A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2767409B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3217064B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2729405B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3179699B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2898526C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2674052C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2851933A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2851933B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2851933C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2860492C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3197645A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3048211A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2804253A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3178981B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2785525C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2860483B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3141397B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3253995C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2710536A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3197638A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2935557A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2673311A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2729413A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122848C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2973169A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2822868A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2860493A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3178976A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2673317A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2729428A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2973159A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3254216A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2973180B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3066816A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216351A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2841635A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3254217C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2822870C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2766725C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2879078A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3048221A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2879092C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2691954B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3104135A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2991943C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3233353A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3141403A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2785546A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2879087A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2785531A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3216358A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2748139B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2935559A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3048231B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2691959B";
     nominal_voltage 120;
     phases BS;
     power_1 19450.0+4874.6j;
     power_2 19450.0+4874.6j;
}

object triplex_node {
     name "SX2731712B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3010580B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3216361B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2879089C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3232301C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX2763811C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX2970258C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2763812C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX3101194C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX2916625B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2955047A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3066830B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2673343B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2766748A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2897801A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2897805A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3086098A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3104155C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2710543C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2861197C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2992657A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3254237A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2710544A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2917359A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3122847A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3029520B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3150961C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2684420B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2685809A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3097861C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2798067B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2929261A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2891575C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2685805A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3225319B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2925506C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2983432A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2948732B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2911069B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2724120C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2858175A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3251807A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3231269B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3081380A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3139103A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2876814A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3120503A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3120504A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2875754C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3195327A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2763407C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2688692B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2688693C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2913406B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2989571A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2764411C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3119793B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3251808A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3027133A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2857591A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2726983A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3157167A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3082993A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3120376A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2989432B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3120484C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2820528C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2745799C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3270814A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2801895B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2801896B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3214055C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3195310A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3008232B";
     nominal_voltage 120;
     phases BS;
     power_1 1945.0+487.5j;
     power_2 1945.0+487.5j;
}

object triplex_node {
     name "SX2764399B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3027116A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2689678B";
     nominal_voltage 120;
     phases BS;
     power_1 975.0+244.4j;
     power_2 975.0+244.4j;
}

object triplex_node {
     name "SX2951995C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX3139086B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2933120C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2726973A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2820531B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3157708C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2858166A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX2764403A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2895449C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3176656A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2820533A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2876796A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2876797A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3157710B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2726974B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2726975B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3195315A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3143999A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3125349C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3181545C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3082981C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2876798B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3008237C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2783231B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3176660B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3082983B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2801902B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3157718A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2745806C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3195318B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3214071C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3214069C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3232902A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3027122A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3082988B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3027124C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2801909C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2914324A";
     nominal_voltage 120;
     phases AS;
     power_1 885.0+221.8j;
     power_2 885.0+221.8j;
}

object triplex_node {
     name "SX2820556A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2933135A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3139366A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2708744B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX2690187B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX3233412A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3027670B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX2821087A";
     nominal_voltage 120;
     phases AS;
     power_1 13300.0+3333.3j;
     power_2 13300.0+3333.3j;
}

object triplex_node {
     name "SX2990098A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3252336B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX2802480B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX3233413B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3027671A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3102286B";
     nominal_voltage 120;
     phases BS;
     power_1 14590.0+3656.6j;
     power_2 14590.0+3656.6j;
}

object triplex_node {
     name "SX2802481A";
     nominal_voltage 120;
     phases AS;
     power_1 13300.0+3333.3j;
     power_2 13300.0+3333.3j;
}

object triplex_node {
     name "SX3214549A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3139598B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3214112B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3251854A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2763072B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3172805A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3226771A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3189190A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2896685A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX2896685B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX2896685C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX2937757C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2806553C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2862616C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX2746587C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2727795C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3177665A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3046854B";
     nominal_voltage 120;
     phases BS;
     power_1 7295.0+1828.3j;
     power_2 7295.0+1828.3j;
}

object triplex_node {
     name "SX3102793B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2803199A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2803199B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2803199C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3215203A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3215203B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3215203C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3065665A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3177881C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3047058A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3177894A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3140238A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2821770A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2915534A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2690868C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2803194C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3047073C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3065696A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX2915542A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX2915542B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX2915542C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3234149A";
     nominal_voltage 120;
     phases AS;
     power_1 44340.0+11112.7j;
     power_2 44340.0+11112.7j;
}

object triplex_node {
     name "SX3234149B";
     nominal_voltage 120;
     phases BS;
     power_1 48630.0+12187.8j;
     power_2 48630.0+12187.8j;
}

object triplex_node {
     name "SX3234149C";
     nominal_voltage 120;
     phases CS;
     power_1 50850.0+12744.2j;
     power_2 50850.0+12744.2j;
}

object triplex_node {
     name "SX2859391B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX2859403A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3215340A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3047289A";
     nominal_voltage 120;
     phases AS;
     power_1 8870.0+2223.0j;
     power_2 8870.0+2223.0j;
}

object triplex_node {
     name "SX3047289B";
     nominal_voltage 120;
     phases BS;
     power_1 9725.0+2437.3j;
     power_2 9725.0+2437.3j;
}

object triplex_node {
     name "SX3047289C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3215549B";
     nominal_voltage 120;
     phases BS;
     power_1 4865.0+1219.3j;
     power_2 4865.0+1219.3j;
}

object triplex_node {
     name "SX3253570C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX2972704C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3159645A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3091052A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX2916234A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

object triplex_node {
     name "SX3029183B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3108449A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3103822C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2991640C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX2729206C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX2897554C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2729207C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2766499C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX2878848C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3263051C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3312692A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3315860B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3342743C";
     nominal_voltage 120;
     phases CS;
     power_1 2035.0+510.0j;
     power_2 2035.0+510.0j;
}

object triplex_node {
     name "SX3448661B";
     nominal_voltage 120;
     phases BS;
     power_1 2920.0+731.8j;
     power_2 2920.0+731.8j;
}

object triplex_node {
     name "SX3552667C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3626914C";
     nominal_voltage 120;
     phases CS;
     power_1 3050.0+764.4j;
     power_2 3050.0+764.4j;
}

object triplex_node {
     name "SX3632979A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3645809C";
     nominal_voltage 120;
     phases CS;
     power_1 10170.0+2548.8j;
     power_2 10170.0+2548.8j;
}

object triplex_node {
     name "SX3645810C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX3645811C";
     nominal_voltage 120;
     phases CS;
     power_1 15260.0+3824.5j;
     power_2 15260.0+3824.5j;
}

object triplex_node {
     name "SX3645812C";
     nominal_voltage 120;
     phases CS;
     power_1 7630.0+1912.3j;
     power_2 7630.0+1912.3j;
}

object triplex_node {
     name "SX3649297A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649298A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649299A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3649300A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649301A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649302A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649304A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3649305A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3649306A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3729297A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3729298A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3727707A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3727708A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3727709A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3727710A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3727711A";
     nominal_voltage 120;
     phases AS;
     power_1 2660.0+666.7j;
     power_2 2660.0+666.7j;
}

object triplex_node {
     name "SX3727712A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3728037A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3728038A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3728039A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3728040A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3728041A";
     nominal_voltage 120;
     phases AS;
     power_1 4435.0+1111.5j;
     power_2 4435.0+1111.5j;
}

object triplex_node {
     name "SX3728042A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3728043A";
     nominal_voltage 120;
     phases AS;
     power_1 6650.0+1666.6j;
     power_2 6650.0+1666.6j;
}

object triplex_node {
     name "SX3778577C";
     nominal_voltage 120;
     phases CS;
     power_1 5085.0+1274.4j;
     power_2 5085.0+1274.4j;
}

object triplex_node {
     name "SX3784018A";
     nominal_voltage 120;
     phases AS;
     power_1 1775.0+444.9j;
     power_2 1775.0+444.9j;
}

// Triplex Node Objects without loads

object triplex_node {
     name "X2673305B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3048196B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2991911C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2973158C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3048208A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3029502A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104125B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3160107A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2785516B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3141400A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2897775C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3010565C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2916609C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2879073C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3104126C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3029503C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2691950C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2691951C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2879076C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2841630C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2841629C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2785523C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3216347C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3141388C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3066801C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2879055C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2973144C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2785518C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2766717C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2673309C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3104113A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104121A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2673310A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2916627A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2804283A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104122A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2785519A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2748129A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2973151A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2748146A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2991913A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3235253A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2991907A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2879064A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3197637C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2860487C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2841638C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3235256A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3197630A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104120B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2804251A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3254210C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3048206A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2710510C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3197628C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2766718C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3010556A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2710520A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2710521A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3085396A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3122813A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3254219C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3254220C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3104134C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2860490A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3254218A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3066818B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2785528B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2748130B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3254212B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2785520B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2729411A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2897781A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3197644A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3010566C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3236011B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3198358B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3104859B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2936275B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3179674B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2748840B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3142099B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3011298C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2711234B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3198355B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2879773A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2786274C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3179682C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2936270A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3086078A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3217056A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3217057A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2936268C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2823592A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3160863C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2730108C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2786204C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2936216C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3029498C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2991912A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104128A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2673315A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2766721A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2991906A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2879054A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3254211B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2729407B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2691942B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3197629B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2879065B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X0247160B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X0247162B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2766732B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2897784B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X0247171B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2936279C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3179678B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3179650B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2730107C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3048888C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3064514C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2861158C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2952007C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3254873C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2745811C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3142050C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2861157C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3086079B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2936276B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2861223B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3086075B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2730187A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3104856A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2861222A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2917330A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2879794A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2936271A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2955074A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3030199C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2730163C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2992624A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2692654A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2842379A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2805031C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3068944B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2767407B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2879767B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2711224B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3142098B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2748839B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2917310B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2861218C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2955081A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X3160878C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2917336C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2674047C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3160865A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2767408C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3104853C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3254915B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3048963B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X2711226B";
     nominal_voltage 120;
     phases BS;
}

object triplex_node {
     name "X3217052C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3217053C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3086074C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3067507C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X2955078A";
     nominal_voltage 120;
     phases AS;
}

object triplex_node {
     name "X2955077C";
     nominal_voltage 120;
     phases CS;
}

object triplex_node {
     name "X3160872C";
     nominal_voltage 120;
